<?xml version="1.0" encoding="UTF-8"?>
<!--Created by Lenovo with OMICRON IEDScout 4.20 licensed to -->
<!--SCL Schema Version 1.4 (2005/08/11)-->
<SCL xmlns="http://www.iec.ch/61850/2003/SCL" xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:schemaLocation="http://www.iec.ch/61850/2003/SCL SCL.xsd">
	<Header id="" version="" revision="" toolID="OMICRON IEDScout" nameStructure="IEDName" />
	<Communication>
		<SubNetwork name="NONE" type="8-MMS">
			<ConnectedAP iedName="BCUCPL" apName="P1">
				<Address>
					<P type="IP" xsi:type="tP_IP">10.22.91.33</P>
					<P type="OSI-TSEL" xsi:type="tP_OSI-TSEL">0001</P>
					<P type="OSI-SSEL" xsi:type="tP_OSI-SSEL">0001</P>
					<P type="OSI-PSEL" xsi:type="tP_OSI-PSEL">00000001</P>
					<P type="OSI-AP-Title">"1,1,1,999,1"</P>
					<P type="OSI-AP-Invoke" xsi:type="tP_OSI-AP-Invoke">0</P>
					<P type="OSI-AE-Qualifier" xsi:type="tP_OSI-AE-Qualifier">12</P>
					<P type="OSI-AE-Invoke" xsi:type="tP_OSI-AE-Invoke">0</P>
				</Address>
				<GSE ldInst="CONTROL1" cbName="cbGooseST">
					<Address>
						<P type="MAC-Address" xsi:type="tP_MAC-Address">01-0C-CD-01-00-00</P>
						<P type="APPID" xsi:type="tP_APPID">3000</P>
						<P type="VLAN-ID" xsi:type="tP_VLAN-ID">000</P>
						<P type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY">4</P>
					</Address>
				</GSE>
				<GSE ldInst="CONTROL2" cbName="cbGooseST">
					<Address>
						<P type="MAC-Address" xsi:type="tP_MAC-Address">01-0C-CD-01-6C-64</P>
						<P type="APPID" xsi:type="tP_APPID">3000</P>
						<P type="VLAN-ID" xsi:type="tP_VLAN-ID">000</P>
						<P type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY">4</P>
					</Address>
				</GSE>
				<GSE ldInst="CONTROL3" cbName="cbGooseST">
					<Address>
						<P type="MAC-Address" xsi:type="tP_MAC-Address">01-0C-CD-01-01-BA</P>
						<P type="APPID" xsi:type="tP_APPID">3000</P>
						<P type="VLAN-ID" xsi:type="tP_VLAN-ID">000</P>
						<P type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY">4</P>
					</Address>
				</GSE>
			</ConnectedAP>
		</SubNetwork>
	</Communication>
	<IED name="BCUCPL">
		<Services>
			<DynAssociation />
			<GetDirectory />
			<GetDataObjectDefinition />
			<DataObjectDirectory />
			<GetDataSetValue />
			<SetDataSetValue />
			<DataSetDirectory />
			<ConfDataSet max="65" modify="false" />
			<DynDataSet max="42" />
			<ReadWrite />
			<ConfReportControl max="82" />
			<GetCBValues />
			<ReportSettings rptID="Dyn" optFields="Dyn" bufTime="Dyn" trgOps="Dyn" intgPd="Dyn" />
			<ConfLNs fixPrefix="true" fixLnInst="true" />
			<GOOSE max="3" />
			<GSSE max="0" />
			<FileHandling />
		</Services>
		<AccessPoint name="P1">
			<Server>
				<Authentication none="true" />
				<LDevice inst="CONTROL1">
					<LN0 lnType="BCUCPLCONTROL1.LLN0" lnClass="LLN0" inst="">
						<DataSet name="LLN0BRptStDs">
							<FCDA ldInst="CONTROL1" prefix="" lnClass="LPHD" lnInst="1" doName="OutOv1" fc="ST" />
							<FCDA ldInst="CONTROL1" prefix="" lnClass="LPHD" lnInst="1" doName="OutOv2" fc="ST" />
							<FCDA ldInst="CONTROL1" prefix="" lnClass="LPHD" lnInst="1" doName="OutOv3" fc="ST" />
							<FCDA ldInst="CONTROL1" prefix="" lnClass="LPHD" lnInst="1" doName="OutOv4" fc="ST" />
							<FCDA ldInst="CONTROL1" prefix="" lnClass="LPHD" lnInst="1" doName="PhyHealth" fc="ST" />
							<FCDA ldInst="CONTROL1" prefix="" lnClass="LPHD" lnInst="1" doName="Proxy" fc="ST" />
							<FCDA ldInst="CONTROL1" prefix="" lnClass="LLN0" doName="Mod" fc="ST" />
							<FCDA ldInst="CONTROL1" prefix="" lnClass="LLN0" doName="Loc" fc="ST" />
							<FCDA ldInst="CONTROL1" prefix="" lnClass="CILO" lnInst="1" doName="Mod" fc="ST" />
							<FCDA ldInst="CONTROL1" prefix="" lnClass="CILO" lnInst="1" doName="EnaCls" fc="ST" />
							<FCDA ldInst="CONTROL1" prefix="" lnClass="CILO" lnInst="1" doName="EnaOpn" fc="ST" />
							<FCDA ldInst="CONTROL1" prefix="" lnClass="CILO" lnInst="2" doName="Mod" fc="ST" />
							<FCDA ldInst="CONTROL1" prefix="" lnClass="CILO" lnInst="2" doName="EnaCls" fc="ST" />
							<FCDA ldInst="CONTROL1" prefix="" lnClass="CILO" lnInst="2" doName="EnaOpn" fc="ST" />
							<FCDA ldInst="CONTROL1" prefix="" lnClass="CSWI" lnInst="1" doName="Mod" fc="ST" />
							<FCDA ldInst="CONTROL1" prefix="" lnClass="CSWI" lnInst="1" doName="IndSys1" fc="ST" />
							<FCDA ldInst="CONTROL1" prefix="" lnClass="CSWI" lnInst="1" doName="IndSys2" fc="ST" />
							<FCDA ldInst="CONTROL1" prefix="" lnClass="CSWI" lnInst="1" doName="IndSys3" fc="ST" />
							<FCDA ldInst="CONTROL1" prefix="" lnClass="CSWI" lnInst="1" doName="Pos" fc="ST" />
							<FCDA ldInst="CONTROL1" prefix="" lnClass="CSWI" lnInst="2" doName="Mod" fc="ST" />
							<FCDA ldInst="CONTROL1" prefix="" lnClass="CSWI" lnInst="2" doName="IndSys1" fc="ST" />
							<FCDA ldInst="CONTROL1" prefix="" lnClass="CSWI" lnInst="2" doName="IndSys2" fc="ST" />
							<FCDA ldInst="CONTROL1" prefix="" lnClass="CSWI" lnInst="2" doName="IndSys3" fc="ST" />
							<FCDA ldInst="CONTROL1" prefix="" lnClass="CSWI" lnInst="2" doName="Pos" fc="ST" />
							<FCDA ldInst="CONTROL1" prefix="" lnClass="CSWI" lnInst="3" doName="Mod" fc="ST" />
							<FCDA ldInst="CONTROL1" prefix="" lnClass="CSWI" lnInst="3" doName="IndSys1" fc="ST" />
							<FCDA ldInst="CONTROL1" prefix="" lnClass="CSWI" lnInst="3" doName="Pos" fc="ST" />
							<FCDA ldInst="CONTROL1" prefix="" lnClass="CSWI" lnInst="9" doName="Mod" fc="ST" />
							<FCDA ldInst="CONTROL1" prefix="" lnClass="CSWI" lnInst="9" doName="Pos" fc="ST" />
							<FCDA ldInst="CONTROL1" prefix="" lnClass="GBAY" lnInst="1" doName="Mod" fc="ST" />
							<FCDA ldInst="CONTROL1" prefix="" lnClass="GBAY" lnInst="1" doName="EnaSBMC" fc="ST" />
							<FCDA ldInst="CONTROL1" prefix="" lnClass="GBAY" lnInst="1" doName="Loc" fc="ST" />
							<FCDA ldInst="CONTROL1" prefix="" lnClass="GBAY" lnInst="1" doName="OrdRun" fc="ST" />
							<FCDA ldInst="CONTROL1" prefix="" lnClass="GGIO" lnInst="1" doName="Mod" fc="ST" />
							<FCDA ldInst="CONTROL1" prefix="" lnClass="GGIO" lnInst="10" doName="Mod" fc="ST" />
							<FCDA ldInst="CONTROL1" prefix="" lnClass="GGIO" lnInst="10" doName="Ind1" fc="ST" />
							<FCDA ldInst="CONTROL1" prefix="" lnClass="GGIO" lnInst="10" doName="Ind2" fc="ST" />
							<FCDA ldInst="CONTROL1" prefix="" lnClass="GGIO" lnInst="10" doName="Ind3" fc="ST" />
							<FCDA ldInst="CONTROL1" prefix="" lnClass="GGIO" lnInst="10" doName="Ind6" fc="ST" />
							<FCDA ldInst="CONTROL1" prefix="" lnClass="GGIO" lnInst="3" doName="Mod" fc="ST" />
							<FCDA ldInst="CONTROL1" prefix="" lnClass="GGIO" lnInst="3" doName="Ind1" fc="ST" />
							<FCDA ldInst="CONTROL1" prefix="" lnClass="GGIO" lnInst="3" doName="Ind2" fc="ST" />
							<FCDA ldInst="CONTROL1" prefix="" lnClass="GGIO" lnInst="4" doName="Mod" fc="ST" />
							<FCDA ldInst="CONTROL1" prefix="" lnClass="GGIO" lnInst="4" doName="DPCSO1" fc="ST" />
							<FCDA ldInst="CONTROL1" prefix="" lnClass="GGIO" lnInst="4" doName="DPCSO2" fc="ST" />
							<FCDA ldInst="CONTROL1" prefix="" lnClass="GGIO" lnInst="4" doName="DPCSO3" fc="ST" />
							<FCDA ldInst="CONTROL1" prefix="" lnClass="GGIO" lnInst="4" doName="Ind1" fc="ST" />
							<FCDA ldInst="CONTROL1" prefix="" lnClass="GGIO" lnInst="4" doName="Ind5" fc="ST" />
							<FCDA ldInst="CONTROL1" prefix="" lnClass="GGIO" lnInst="5" doName="Mod" fc="ST" />
							<FCDA ldInst="CONTROL1" prefix="" lnClass="GGIO" lnInst="5" doName="Ind1" fc="ST" />
							<FCDA ldInst="CONTROL1" prefix="" lnClass="GGIO" lnInst="5" doName="Ind2" fc="ST" />
							<FCDA ldInst="CONTROL1" prefix="" lnClass="GGIO" lnInst="5" doName="Ind21" fc="ST" />
							<FCDA ldInst="CONTROL1" prefix="" lnClass="GGIO" lnInst="5" doName="Ind22" fc="ST" />
							<FCDA ldInst="CONTROL1" prefix="" lnClass="GGIO" lnInst="5" doName="Ind3" fc="ST" />
							<FCDA ldInst="CONTROL1" prefix="" lnClass="GGIO" lnInst="5" doName="Ind4" fc="ST" />
							<FCDA ldInst="CONTROL1" prefix="" lnClass="GGIO" lnInst="5" doName="Ind5" fc="ST" />
							<FCDA ldInst="CONTROL1" prefix="" lnClass="GGIO" lnInst="5" doName="Ind6" fc="ST" />
							<FCDA ldInst="CONTROL1" prefix="" lnClass="GGIO" lnInst="5" doName="Ind8" fc="ST" />
							<FCDA ldInst="CONTROL1" prefix="" lnClass="GGIO" lnInst="7" doName="Mod" fc="ST" />
							<FCDA ldInst="CONTROL1" prefix="" lnClass="GGIO" lnInst="7" doName="Ind1" fc="ST" />
							<FCDA ldInst="CONTROL1" prefix="" lnClass="GGIO" lnInst="7" doName="Ind18" fc="ST" />
							<FCDA ldInst="CONTROL1" prefix="" lnClass="GGIO" lnInst="7" doName="Ind2" fc="ST" />
							<FCDA ldInst="CONTROL1" prefix="" lnClass="GGIO" lnInst="7" doName="Ind3" fc="ST" />
							<FCDA ldInst="CONTROL1" prefix="" lnClass="GGIO" lnInst="8" doName="Mod" fc="ST" />
							<FCDA ldInst="CONTROL1" prefix="" lnClass="GGIO" lnInst="8" doName="Ind17" fc="ST" />
							<FCDA ldInst="CONTROL1" prefix="" lnClass="GGIO" lnInst="8" doName="Ind2" fc="ST" />
							<FCDA ldInst="CONTROL1" prefix="" lnClass="GGIO" lnInst="8" doName="Ind25" fc="ST" />
							<FCDA ldInst="CONTROL1" prefix="" lnClass="GGIO" lnInst="8" doName="Ind42" fc="ST" />
							<FCDA ldInst="CONTROL1" prefix="" lnClass="GGIO" lnInst="9" doName="Mod" fc="ST" />
							<FCDA ldInst="CONTROL1" prefix="" lnClass="GGIO" lnInst="9" doName="Ind1" fc="ST" />
							<FCDA ldInst="CONTROL1" prefix="" lnClass="GGSS" lnInst="1" doName="Mod" fc="ST" />
							<FCDA ldInst="CONTROL1" prefix="" lnClass="GGSS" lnInst="1" doName="LocSubst" fc="ST" />
							<FCDA ldInst="CONTROL1" prefix="" lnClass="RSYN" lnInst="1" doName="Mod" fc="ST" />
							<FCDA ldInst="CONTROL1" prefix="" lnClass="RSYN" lnInst="1" doName="BusVC" fc="ST" />
							<FCDA ldInst="CONTROL1" prefix="" lnClass="RSYN" lnInst="1" doName="ClsOpSt" fc="ST" />
							<FCDA ldInst="CONTROL1" prefix="" lnClass="RSYN" lnInst="1" doName="Ena" fc="ST" />
							<FCDA ldInst="CONTROL1" prefix="" lnClass="RSYN" lnInst="1" doName="EnaSec" fc="ST" />
							<FCDA ldInst="CONTROL1" prefix="" lnClass="RSYN" lnInst="1" doName="Rel" fc="ST" />
							<FCDA ldInst="CONTROL1" prefix="" lnClass="RSYN" lnInst="1" doName="SynPrg" fc="ST" />
							<FCDA ldInst="CONTROL1" prefix="" lnClass="RSYN" lnInst="1" doName="VAbs" fc="ST" />
							<FCDA ldInst="CONTROL1" prefix="" lnClass="RSYN" lnInst="1" doName="VP" fc="ST" />
							<FCDA ldInst="CONTROL1" prefix="" lnClass="RSYN" lnInst="1" doName="VRefAbs" fc="ST" />
							<FCDA ldInst="CONTROL1" prefix="" lnClass="RSYN" lnInst="1" doName="VRefInd" fc="ST" />
							<FCDA ldInst="CONTROL1" prefix="" lnClass="XSWI" lnInst="1" doName="Mod" fc="ST" />
							<FCDA ldInst="CONTROL1" prefix="" lnClass="XSWI" lnInst="1" doName="BlkCls" fc="ST" />
							<FCDA ldInst="CONTROL1" prefix="" lnClass="XSWI" lnInst="1" doName="BlkOpn" fc="ST" />
							<FCDA ldInst="CONTROL1" prefix="" lnClass="XSWI" lnInst="1" doName="Loc" fc="ST" />
							<FCDA ldInst="CONTROL1" prefix="" lnClass="XSWI" lnInst="1" doName="OpCnt" fc="ST" />
							<FCDA ldInst="CONTROL1" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" fc="ST" />
							<FCDA ldInst="CONTROL1" prefix="" lnClass="XSWI" lnInst="1" doName="SwOpCap" fc="ST" />
							<FCDA ldInst="CONTROL1" prefix="" lnClass="XSWI" lnInst="1" doName="SwTyp" fc="ST" />
						</DataSet>
						<DataSet name="LLN0URptStDs">
							<FCDA ldInst="CONTROL1" prefix="" lnClass="LLN0" doName="Mod" fc="ST" />
							<FCDA ldInst="CONTROL1" prefix="" lnClass="LLN0" doName="Beh" fc="ST" />
							<FCDA ldInst="CONTROL1" prefix="" lnClass="LLN0" doName="Health" fc="ST" />
							<FCDA ldInst="CONTROL1" prefix="" lnClass="LLN0" doName="Loc" fc="ST" />
						</DataSet>
						<DataSet name="dsGooseST">
							<FCDA ldInst="CONTROL1" prefix="" lnClass="CSWI" lnInst="3" doName="Pos" daName="stVal" fc="ST" />
							<FCDA ldInst="CONTROL1" prefix="" lnClass="CSWI" lnInst="3" doName="Pos" daName="q" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="GAPC" lnInst="11" doName="SPCSO2" daName="stVal" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="GAPC" lnInst="11" doName="SPCSO2" daName="q" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="GGSS" lnInst="1" doName="LocSubst" daName="stVal" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="GGSS" lnInst="1" doName="LocSubst" daName="q" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="GAPC" lnInst="14" doName="IndSys1" daName="stVal" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="GAPC" lnInst="14" doName="IndSys1" daName="q" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="GAPC" lnInst="14" doName="IndSys2" daName="stVal" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="GAPC" lnInst="14" doName="IndSys2" daName="q" fc="ST" />
						</DataSet>
						<ReportControl name="urcbST" rptID="BCUCPLCONTROL1/LLN0$RP$urcbST" buffered="false" bufTime="0" datSet="LLN0URptStDs" intgPd="0" confRev="1">
							<TrgOps dchg="true" qchg="false" dupd="false" period="false" />
							<OptFields seqNum="false" timeStamp="false" dataSet="false" reasonCode="false" dataRef="false" entryID="false" configRef="false" />
							<RptEnabled />
						</ReportControl>
						<ReportControl name="brcbST" rptID="NONE" buffered="true" bufTime="0" datSet="LLN0BRptStDs" intgPd="0" confRev="1">
							<TrgOps dchg="true" qchg="false" dupd="false" period="false" />
							<OptFields seqNum="false" timeStamp="false" dataSet="false" reasonCode="false" dataRef="false" entryID="false" configRef="false" />
							<RptEnabled max="4" />
						</ReportControl>
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-enhanced-security</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>ALSTOM IEC61850-DCS:2013</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>ALSTOM IEC61850-DCS:2013</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>ALSTOM                          </Val>
							</DAI>
							<DAI name="swRev">
								<Val>c264-5.1</Val>
							</DAI>
							<DAI name="d">
								<Val>BCU for Bus Coupler             </Val>
							</DAI>
							<DAI name="configRev">
								<Val>5.7</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Loc">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<GSEControl name="cbGooseST" type="GOOSE" datSet="dsGooseST" appID="BCUCPL_ST" confRev="1" />
					</LN0>
					<LN lnType="BCUCPLCONTROL1.CILO1" lnClass="CILO" inst="1">
						<DataSet name="CILO1URptStDs">
							<FCDA ldInst="CONTROL1" prefix="" lnClass="CILO" lnInst="1" doName="Mod" fc="ST" />
							<FCDA ldInst="CONTROL1" prefix="" lnClass="CILO" lnInst="1" doName="Beh" fc="ST" />
							<FCDA ldInst="CONTROL1" prefix="" lnClass="CILO" lnInst="1" doName="Health" fc="ST" />
							<FCDA ldInst="CONTROL1" prefix="" lnClass="CILO" lnInst="1" doName="EnaCls" fc="ST" />
							<FCDA ldInst="CONTROL1" prefix="" lnClass="CILO" lnInst="1" doName="EnaOpn" fc="ST" />
						</DataSet>
						<ReportControl name="urcbST" rptID="BCUCPLCONTROL1/CILO1$RP$urcbST" buffered="false" bufTime="0" datSet="CILO1URptStDs" intgPd="0" confRev="1">
							<TrgOps dchg="true" qchg="false" dupd="false" period="false" />
							<OptFields seqNum="false" timeStamp="false" dataSet="false" reasonCode="false" dataRef="false" entryID="false" configRef="false" />
							<RptEnabled />
						</ReportControl>
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="EnaCls">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="EnaOpn">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>ALSTOM                          </Val>
							</DAI>
							<DAI name="swRev">
								<Val>c264-5.1</Val>
							</DAI>
							<DAI name="d">
								<Val>BCU for Bus Coupler             </Val>
							</DAI>
							<DAI name="configRev">
								<Val>5.7</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="BCUCPLCONTROL1.CILO1" lnClass="CILO" inst="2">
						<DataSet name="CILO2URptStDs">
							<FCDA ldInst="CONTROL1" prefix="" lnClass="CILO" lnInst="2" doName="Mod" fc="ST" />
							<FCDA ldInst="CONTROL1" prefix="" lnClass="CILO" lnInst="2" doName="Beh" fc="ST" />
							<FCDA ldInst="CONTROL1" prefix="" lnClass="CILO" lnInst="2" doName="Health" fc="ST" />
							<FCDA ldInst="CONTROL1" prefix="" lnClass="CILO" lnInst="2" doName="EnaCls" fc="ST" />
							<FCDA ldInst="CONTROL1" prefix="" lnClass="CILO" lnInst="2" doName="EnaOpn" fc="ST" />
						</DataSet>
						<ReportControl name="urcbST" rptID="BCUCPLCONTROL1/CILO2$RP$urcbST" buffered="false" bufTime="0" datSet="CILO2URptStDs" intgPd="0" confRev="1">
							<TrgOps dchg="true" qchg="false" dupd="false" period="false" />
							<OptFields seqNum="false" timeStamp="false" dataSet="false" reasonCode="false" dataRef="false" entryID="false" configRef="false" />
							<RptEnabled />
						</ReportControl>
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="EnaCls">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="EnaOpn">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>ALSTOM                          </Val>
							</DAI>
							<DAI name="swRev">
								<Val>c264-5.1</Val>
							</DAI>
							<DAI name="d">
								<Val>BCU for Bus Coupler             </Val>
							</DAI>
							<DAI name="configRev">
								<Val>5.7</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="BCUCPLCONTROL1.CSWI1" lnClass="CSWI" inst="1">
						<DataSet name="CSWI1URptStDs">
							<FCDA ldInst="CONTROL1" prefix="" lnClass="CSWI" lnInst="1" doName="Mod" fc="ST" />
							<FCDA ldInst="CONTROL1" prefix="" lnClass="CSWI" lnInst="1" doName="Beh" fc="ST" />
							<FCDA ldInst="CONTROL1" prefix="" lnClass="CSWI" lnInst="1" doName="Health" fc="ST" />
							<FCDA ldInst="CONTROL1" prefix="" lnClass="CSWI" lnInst="1" doName="IndSys1" fc="ST" />
							<FCDA ldInst="CONTROL1" prefix="" lnClass="CSWI" lnInst="1" doName="IndSys2" fc="ST" />
							<FCDA ldInst="CONTROL1" prefix="" lnClass="CSWI" lnInst="1" doName="IndSys3" fc="ST" />
							<FCDA ldInst="CONTROL1" prefix="" lnClass="CSWI" lnInst="1" doName="Pos" fc="ST" />
						</DataSet>
						<ReportControl name="urcbST" rptID="BCUCPLCONTROL1/CSWI1$RP$urcbST" buffered="false" bufTime="0" datSet="CSWI1URptStDs" intgPd="0" confRev="1">
							<TrgOps dchg="true" qchg="false" dupd="false" period="false" />
							<OptFields seqNum="false" timeStamp="false" dataSet="false" reasonCode="false" dataRef="false" entryID="false" configRef="false" />
							<RptEnabled />
						</ReportControl>
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>ALSTOM IEC61850-DCS:2013</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>ALSTOM IEC61850-DCS:2013</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="IndSys1">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="IndSys2">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="IndSys3">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Pos">
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>60000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>ALSTOM                          </Val>
							</DAI>
							<DAI name="swRev">
								<Val>c264-5.1</Val>
							</DAI>
							<DAI name="d">
								<Val>BCU for Bus Coupler             </Val>
							</DAI>
							<DAI name="configRev">
								<Val>5.7</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="BCUCPLCONTROL1.CSWI1" lnClass="CSWI" inst="2">
						<DataSet name="CSWI2URptStDs">
							<FCDA ldInst="CONTROL1" prefix="" lnClass="CSWI" lnInst="2" doName="Mod" fc="ST" />
							<FCDA ldInst="CONTROL1" prefix="" lnClass="CSWI" lnInst="2" doName="Beh" fc="ST" />
							<FCDA ldInst="CONTROL1" prefix="" lnClass="CSWI" lnInst="2" doName="Health" fc="ST" />
							<FCDA ldInst="CONTROL1" prefix="" lnClass="CSWI" lnInst="2" doName="IndSys1" fc="ST" />
							<FCDA ldInst="CONTROL1" prefix="" lnClass="CSWI" lnInst="2" doName="IndSys2" fc="ST" />
							<FCDA ldInst="CONTROL1" prefix="" lnClass="CSWI" lnInst="2" doName="IndSys3" fc="ST" />
							<FCDA ldInst="CONTROL1" prefix="" lnClass="CSWI" lnInst="2" doName="Pos" fc="ST" />
						</DataSet>
						<ReportControl name="urcbST" rptID="BCUCPLCONTROL1/CSWI2$RP$urcbST" buffered="false" bufTime="0" datSet="CSWI2URptStDs" intgPd="0" confRev="1">
							<TrgOps dchg="true" qchg="false" dupd="false" period="false" />
							<OptFields seqNum="false" timeStamp="false" dataSet="false" reasonCode="false" dataRef="false" entryID="false" configRef="false" />
							<RptEnabled />
						</ReportControl>
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>ALSTOM IEC61850-DCS:2013</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>ALSTOM IEC61850-DCS:2013</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="IndSys1">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="IndSys2">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="IndSys3">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Pos">
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>60000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>ALSTOM                          </Val>
							</DAI>
							<DAI name="swRev">
								<Val>c264-5.1</Val>
							</DAI>
							<DAI name="d">
								<Val>BCU for Bus Coupler             </Val>
							</DAI>
							<DAI name="configRev">
								<Val>5.7</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="BCUCPLCONTROL1.CSWI3" lnClass="CSWI" inst="3">
						<DataSet name="CSWI3URptStDs">
							<FCDA ldInst="CONTROL1" prefix="" lnClass="CSWI" lnInst="3" doName="Mod" fc="ST" />
							<FCDA ldInst="CONTROL1" prefix="" lnClass="CSWI" lnInst="3" doName="Beh" fc="ST" />
							<FCDA ldInst="CONTROL1" prefix="" lnClass="CSWI" lnInst="3" doName="Health" fc="ST" />
							<FCDA ldInst="CONTROL1" prefix="" lnClass="CSWI" lnInst="3" doName="IndSys1" fc="ST" />
							<FCDA ldInst="CONTROL1" prefix="" lnClass="CSWI" lnInst="3" doName="Pos" fc="ST" />
						</DataSet>
						<ReportControl name="urcbST" rptID="BCUCPLCONTROL1/CSWI3$RP$urcbST" buffered="false" bufTime="0" datSet="CSWI3URptStDs" intgPd="0" confRev="1">
							<TrgOps dchg="true" qchg="false" dupd="false" period="false" />
							<OptFields seqNum="false" timeStamp="false" dataSet="false" reasonCode="false" dataRef="false" entryID="false" configRef="false" />
							<RptEnabled />
						</ReportControl>
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>ALSTOM IEC61850-DCS:2013</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>ALSTOM IEC61850-DCS:2013</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="IndSys1">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Pos">
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>60000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>ALSTOM                          </Val>
							</DAI>
							<DAI name="swRev">
								<Val>c264-5.1</Val>
							</DAI>
							<DAI name="d">
								<Val>BCU for Bus Coupler             </Val>
							</DAI>
							<DAI name="configRev">
								<Val>5.7</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="BCUCPLCONTROL1.CSWI9" lnClass="CSWI" inst="9">
						<DataSet name="CSWI9URptStDs">
							<FCDA ldInst="CONTROL1" prefix="" lnClass="CSWI" lnInst="9" doName="Mod" fc="ST" />
							<FCDA ldInst="CONTROL1" prefix="" lnClass="CSWI" lnInst="9" doName="Beh" fc="ST" />
							<FCDA ldInst="CONTROL1" prefix="" lnClass="CSWI" lnInst="9" doName="Health" fc="ST" />
							<FCDA ldInst="CONTROL1" prefix="" lnClass="CSWI" lnInst="9" doName="Pos" fc="ST" />
						</DataSet>
						<ReportControl name="urcbST" rptID="BCUCPLCONTROL1/CSWI9$RP$urcbST" buffered="false" bufTime="0" datSet="CSWI9URptStDs" intgPd="0" confRev="1">
							<TrgOps dchg="true" qchg="false" dupd="false" period="false" />
							<OptFields seqNum="false" timeStamp="false" dataSet="false" reasonCode="false" dataRef="false" entryID="false" configRef="false" />
							<RptEnabled />
						</ReportControl>
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>ALSTOM IEC61850-DCS:2013</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>ALSTOM IEC61850-DCS:2013</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Pos">
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>60000</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>ALSTOM                          </Val>
							</DAI>
							<DAI name="swRev">
								<Val>c264-5.1</Val>
							</DAI>
							<DAI name="d">
								<Val>BCU for Bus Coupler             </Val>
							</DAI>
							<DAI name="configRev">
								<Val>5.7</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="BCUCPLCONTROL1.GBAY1" lnClass="GBAY" inst="1">
						<DataSet name="GBAY1URptStDs">
							<FCDA ldInst="CONTROL1" prefix="" lnClass="GBAY" lnInst="1" doName="Mod" fc="ST" />
							<FCDA ldInst="CONTROL1" prefix="" lnClass="GBAY" lnInst="1" doName="Beh" fc="ST" />
							<FCDA ldInst="CONTROL1" prefix="" lnClass="GBAY" lnInst="1" doName="Health" fc="ST" />
							<FCDA ldInst="CONTROL1" prefix="" lnClass="GBAY" lnInst="1" doName="EnaSBMC" fc="ST" />
							<FCDA ldInst="CONTROL1" prefix="" lnClass="GBAY" lnInst="1" doName="Loc" fc="ST" />
							<FCDA ldInst="CONTROL1" prefix="" lnClass="GBAY" lnInst="1" doName="OrdRun" fc="ST" />
						</DataSet>
						<ReportControl name="urcbST" rptID="BCUCPLCONTROL1/GBAY1$RP$urcbST" buffered="false" bufTime="0" datSet="GBAY1URptStDs" intgPd="0" confRev="1">
							<TrgOps dchg="true" qchg="false" dupd="false" period="false" />
							<OptFields seqNum="false" timeStamp="false" dataSet="false" reasonCode="false" dataRef="false" entryID="false" configRef="false" />
							<RptEnabled />
						</ReportControl>
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>ALSTOM IEC61850-DCS:2013</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>ALSTOM IEC61850-DCS:2013</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ALSTOM IEC61850-DCS:2013</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="cdcNs">
								<Val>ALSTOM IEC61850-DCS:2013</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>ALSTOM IEC61850-DCS:2013</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="EnaSBMC">
							<DAI name="ctlModel">
								<Val>direct-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Loc">
							<DAI name="ctlModel">
								<Val>direct-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="OrdRun">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ALSTOM IEC61850-DCS:2013</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>ALSTOM                          </Val>
							</DAI>
							<DAI name="swRev">
								<Val>c264-5.1</Val>
							</DAI>
							<DAI name="d">
								<Val>BCU for Bus Coupler             </Val>
							</DAI>
							<DAI name="configRev">
								<Val>5.7</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>ALSTOM IEC61850-DCS:2013</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="BCUCPLCONTROL1.GGIO1" lnClass="GGIO" inst="1">
						<DataSet name="GGIO1URptStDs">
							<FCDA ldInst="CONTROL1" prefix="" lnClass="GGIO" lnInst="1" doName="Mod" fc="ST" />
							<FCDA ldInst="CONTROL1" prefix="" lnClass="GGIO" lnInst="1" doName="Beh" fc="ST" />
							<FCDA ldInst="CONTROL1" prefix="" lnClass="GGIO" lnInst="1" doName="Health" fc="ST" />
						</DataSet>
						<ReportControl name="urcbST" rptID="BCUCPLCONTROL1/GGIO1$RP$urcbST" buffered="false" bufTime="0" datSet="GGIO1URptStDs" intgPd="0" confRev="1">
							<TrgOps dchg="true" qchg="false" dupd="false" period="false" />
							<OptFields seqNum="false" timeStamp="false" dataSet="false" reasonCode="false" dataRef="false" entryID="false" configRef="false" />
							<RptEnabled />
						</ReportControl>
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>ALSTOM IEC61850-DCS:2013</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>ALSTOM IEC61850-DCS:2013</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO1">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>ALSTOM IEC61850-DCS:2013</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>ALSTOM IEC61850-DCS:2013</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO2">
							<DAI name="ctlModel">
								<Val>direct-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>ALSTOM                          </Val>
							</DAI>
							<DAI name="swRev">
								<Val>c264-5.1</Val>
							</DAI>
							<DAI name="d">
								<Val>BCU for Bus Coupler             </Val>
							</DAI>
							<DAI name="configRev">
								<Val>5.7</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="BCUCPLCONTROL1.GGIO10" lnClass="GGIO" inst="10">
						<DataSet name="GGIO10URptStDs">
							<FCDA ldInst="CONTROL1" prefix="" lnClass="GGIO" lnInst="10" doName="Mod" fc="ST" />
							<FCDA ldInst="CONTROL1" prefix="" lnClass="GGIO" lnInst="10" doName="Beh" fc="ST" />
							<FCDA ldInst="CONTROL1" prefix="" lnClass="GGIO" lnInst="10" doName="Health" fc="ST" />
							<FCDA ldInst="CONTROL1" prefix="" lnClass="GGIO" lnInst="10" doName="Ind1" fc="ST" />
							<FCDA ldInst="CONTROL1" prefix="" lnClass="GGIO" lnInst="10" doName="Ind2" fc="ST" />
							<FCDA ldInst="CONTROL1" prefix="" lnClass="GGIO" lnInst="10" doName="Ind3" fc="ST" />
							<FCDA ldInst="CONTROL1" prefix="" lnClass="GGIO" lnInst="10" doName="Ind6" fc="ST" />
						</DataSet>
						<ReportControl name="urcbST" rptID="BCUCPLCONTROL1/GGIO10$RP$urcbST" buffered="false" bufTime="0" datSet="GGIO10URptStDs" intgPd="0" confRev="1">
							<TrgOps dchg="true" qchg="false" dupd="false" period="false" />
							<OptFields seqNum="false" timeStamp="false" dataSet="false" reasonCode="false" dataRef="false" entryID="false" configRef="false" />
							<RptEnabled />
						</ReportControl>
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Ind1">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Ind2">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Ind3">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Ind6">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>ALSTOM                          </Val>
							</DAI>
							<DAI name="swRev">
								<Val>c264-5.1</Val>
							</DAI>
							<DAI name="d">
								<Val>BCU for Bus Coupler             </Val>
							</DAI>
							<DAI name="configRev">
								<Val>5.7</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="BCUCPLCONTROL1.GGIO3" lnClass="GGIO" inst="3">
						<DataSet name="GGIO3URptStDs">
							<FCDA ldInst="CONTROL1" prefix="" lnClass="GGIO" lnInst="3" doName="Mod" fc="ST" />
							<FCDA ldInst="CONTROL1" prefix="" lnClass="GGIO" lnInst="3" doName="Beh" fc="ST" />
							<FCDA ldInst="CONTROL1" prefix="" lnClass="GGIO" lnInst="3" doName="Health" fc="ST" />
							<FCDA ldInst="CONTROL1" prefix="" lnClass="GGIO" lnInst="3" doName="Ind1" fc="ST" />
							<FCDA ldInst="CONTROL1" prefix="" lnClass="GGIO" lnInst="3" doName="Ind2" fc="ST" />
						</DataSet>
						<ReportControl name="urcbST" rptID="BCUCPLCONTROL1/GGIO3$RP$urcbST" buffered="false" bufTime="0" datSet="GGIO3URptStDs" intgPd="0" confRev="1">
							<TrgOps dchg="true" qchg="false" dupd="false" period="false" />
							<OptFields seqNum="false" timeStamp="false" dataSet="false" reasonCode="false" dataRef="false" entryID="false" configRef="false" />
							<RptEnabled />
						</ReportControl>
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Ind1">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Ind2">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>ALSTOM                          </Val>
							</DAI>
							<DAI name="swRev">
								<Val>c264-5.1</Val>
							</DAI>
							<DAI name="d">
								<Val>BCU for Bus Coupler             </Val>
							</DAI>
							<DAI name="configRev">
								<Val>5.7</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="BCUCPLCONTROL1.GGIO4" lnClass="GGIO" inst="4">
						<DataSet name="GGIO4URptStDs">
							<FCDA ldInst="CONTROL1" prefix="" lnClass="GGIO" lnInst="4" doName="Mod" fc="ST" />
							<FCDA ldInst="CONTROL1" prefix="" lnClass="GGIO" lnInst="4" doName="Beh" fc="ST" />
							<FCDA ldInst="CONTROL1" prefix="" lnClass="GGIO" lnInst="4" doName="Health" fc="ST" />
							<FCDA ldInst="CONTROL1" prefix="" lnClass="GGIO" lnInst="4" doName="DPCSO1" fc="ST" />
							<FCDA ldInst="CONTROL1" prefix="" lnClass="GGIO" lnInst="4" doName="DPCSO2" fc="ST" />
							<FCDA ldInst="CONTROL1" prefix="" lnClass="GGIO" lnInst="4" doName="DPCSO3" fc="ST" />
							<FCDA ldInst="CONTROL1" prefix="" lnClass="GGIO" lnInst="4" doName="Ind1" fc="ST" />
							<FCDA ldInst="CONTROL1" prefix="" lnClass="GGIO" lnInst="4" doName="Ind5" fc="ST" />
						</DataSet>
						<ReportControl name="urcbST" rptID="BCUCPLCONTROL1/GGIO4$RP$urcbST" buffered="false" bufTime="0" datSet="GGIO4URptStDs" intgPd="0" confRev="1">
							<TrgOps dchg="true" qchg="false" dupd="false" period="false" />
							<OptFields seqNum="false" timeStamp="false" dataSet="false" reasonCode="false" dataRef="false" entryID="false" configRef="false" />
							<RptEnabled />
						</ReportControl>
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="DPCSO1">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="DPCSO2">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="DPCSO3">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Ind1">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Ind5">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>ALSTOM                          </Val>
							</DAI>
							<DAI name="swRev">
								<Val>c264-5.1</Val>
							</DAI>
							<DAI name="d">
								<Val>BCU for Bus Coupler             </Val>
							</DAI>
							<DAI name="configRev">
								<Val>5.7</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="BCUCPLCONTROL1.GGIO5" lnClass="GGIO" inst="5">
						<DataSet name="GGIO5URptStDs">
							<FCDA ldInst="CONTROL1" prefix="" lnClass="GGIO" lnInst="5" doName="Mod" fc="ST" />
							<FCDA ldInst="CONTROL1" prefix="" lnClass="GGIO" lnInst="5" doName="Beh" fc="ST" />
							<FCDA ldInst="CONTROL1" prefix="" lnClass="GGIO" lnInst="5" doName="Health" fc="ST" />
							<FCDA ldInst="CONTROL1" prefix="" lnClass="GGIO" lnInst="5" doName="Ind1" fc="ST" />
							<FCDA ldInst="CONTROL1" prefix="" lnClass="GGIO" lnInst="5" doName="Ind2" fc="ST" />
							<FCDA ldInst="CONTROL1" prefix="" lnClass="GGIO" lnInst="5" doName="Ind21" fc="ST" />
							<FCDA ldInst="CONTROL1" prefix="" lnClass="GGIO" lnInst="5" doName="Ind22" fc="ST" />
							<FCDA ldInst="CONTROL1" prefix="" lnClass="GGIO" lnInst="5" doName="Ind3" fc="ST" />
							<FCDA ldInst="CONTROL1" prefix="" lnClass="GGIO" lnInst="5" doName="Ind4" fc="ST" />
							<FCDA ldInst="CONTROL1" prefix="" lnClass="GGIO" lnInst="5" doName="Ind5" fc="ST" />
							<FCDA ldInst="CONTROL1" prefix="" lnClass="GGIO" lnInst="5" doName="Ind6" fc="ST" />
							<FCDA ldInst="CONTROL1" prefix="" lnClass="GGIO" lnInst="5" doName="Ind8" fc="ST" />
						</DataSet>
						<ReportControl name="urcbST" rptID="BCUCPLCONTROL1/GGIO5$RP$urcbST" buffered="false" bufTime="0" datSet="GGIO5URptStDs" intgPd="0" confRev="1">
							<TrgOps dchg="true" qchg="false" dupd="false" period="false" />
							<OptFields seqNum="false" timeStamp="false" dataSet="false" reasonCode="false" dataRef="false" entryID="false" configRef="false" />
							<RptEnabled />
						</ReportControl>
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Ind1">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Ind2">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Ind21">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Ind22">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Ind3">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Ind4">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Ind5">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Ind6">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Ind8">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>ALSTOM                          </Val>
							</DAI>
							<DAI name="swRev">
								<Val>c264-5.1</Val>
							</DAI>
							<DAI name="d">
								<Val>BCU for Bus Coupler             </Val>
							</DAI>
							<DAI name="configRev">
								<Val>5.7</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="BCUCPLCONTROL1.GGIO7" lnClass="GGIO" inst="7">
						<DataSet name="GGIO7URptStDs">
							<FCDA ldInst="CONTROL1" prefix="" lnClass="GGIO" lnInst="7" doName="Mod" fc="ST" />
							<FCDA ldInst="CONTROL1" prefix="" lnClass="GGIO" lnInst="7" doName="Beh" fc="ST" />
							<FCDA ldInst="CONTROL1" prefix="" lnClass="GGIO" lnInst="7" doName="Health" fc="ST" />
							<FCDA ldInst="CONTROL1" prefix="" lnClass="GGIO" lnInst="7" doName="Ind1" fc="ST" />
							<FCDA ldInst="CONTROL1" prefix="" lnClass="GGIO" lnInst="7" doName="Ind18" fc="ST" />
							<FCDA ldInst="CONTROL1" prefix="" lnClass="GGIO" lnInst="7" doName="Ind2" fc="ST" />
							<FCDA ldInst="CONTROL1" prefix="" lnClass="GGIO" lnInst="7" doName="Ind3" fc="ST" />
						</DataSet>
						<ReportControl name="urcbST" rptID="BCUCPLCONTROL1/GGIO7$RP$urcbST" buffered="false" bufTime="0" datSet="GGIO7URptStDs" intgPd="0" confRev="1">
							<TrgOps dchg="true" qchg="false" dupd="false" period="false" />
							<OptFields seqNum="false" timeStamp="false" dataSet="false" reasonCode="false" dataRef="false" entryID="false" configRef="false" />
							<RptEnabled />
						</ReportControl>
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Ind1">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Ind18">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Ind2">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Ind3">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>ALSTOM                          </Val>
							</DAI>
							<DAI name="swRev">
								<Val>c264-5.1</Val>
							</DAI>
							<DAI name="d">
								<Val>BCU for Bus Coupler             </Val>
							</DAI>
							<DAI name="configRev">
								<Val>5.7</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="BCUCPLCONTROL1.GGIO8" lnClass="GGIO" inst="8">
						<DataSet name="GGIO8URptStDs">
							<FCDA ldInst="CONTROL1" prefix="" lnClass="GGIO" lnInst="8" doName="Mod" fc="ST" />
							<FCDA ldInst="CONTROL1" prefix="" lnClass="GGIO" lnInst="8" doName="Beh" fc="ST" />
							<FCDA ldInst="CONTROL1" prefix="" lnClass="GGIO" lnInst="8" doName="Health" fc="ST" />
							<FCDA ldInst="CONTROL1" prefix="" lnClass="GGIO" lnInst="8" doName="Ind17" fc="ST" />
							<FCDA ldInst="CONTROL1" prefix="" lnClass="GGIO" lnInst="8" doName="Ind2" fc="ST" />
							<FCDA ldInst="CONTROL1" prefix="" lnClass="GGIO" lnInst="8" doName="Ind25" fc="ST" />
							<FCDA ldInst="CONTROL1" prefix="" lnClass="GGIO" lnInst="8" doName="Ind42" fc="ST" />
						</DataSet>
						<ReportControl name="urcbST" rptID="BCUCPLCONTROL1/GGIO8$RP$urcbST" buffered="false" bufTime="0" datSet="GGIO8URptStDs" intgPd="0" confRev="1">
							<TrgOps dchg="true" qchg="false" dupd="false" period="false" />
							<OptFields seqNum="false" timeStamp="false" dataSet="false" reasonCode="false" dataRef="false" entryID="false" configRef="false" />
							<RptEnabled />
						</ReportControl>
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Ind17">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Ind2">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Ind25">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Ind42">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>ALSTOM                          </Val>
							</DAI>
							<DAI name="swRev">
								<Val>c264-5.1</Val>
							</DAI>
							<DAI name="d">
								<Val>BCU for Bus Coupler             </Val>
							</DAI>
							<DAI name="configRev">
								<Val>5.7</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="BCUCPLCONTROL1.GGIO9" lnClass="GGIO" inst="9">
						<DataSet name="GGIO9URptStDs">
							<FCDA ldInst="CONTROL1" prefix="" lnClass="GGIO" lnInst="9" doName="Mod" fc="ST" />
							<FCDA ldInst="CONTROL1" prefix="" lnClass="GGIO" lnInst="9" doName="Beh" fc="ST" />
							<FCDA ldInst="CONTROL1" prefix="" lnClass="GGIO" lnInst="9" doName="Health" fc="ST" />
							<FCDA ldInst="CONTROL1" prefix="" lnClass="GGIO" lnInst="9" doName="Ind1" fc="ST" />
						</DataSet>
						<ReportControl name="urcbST" rptID="BCUCPLCONTROL1/GGIO9$RP$urcbST" buffered="false" bufTime="0" datSet="GGIO9URptStDs" intgPd="0" confRev="1">
							<TrgOps dchg="true" qchg="false" dupd="false" period="false" />
							<OptFields seqNum="false" timeStamp="false" dataSet="false" reasonCode="false" dataRef="false" entryID="false" configRef="false" />
							<RptEnabled />
						</ReportControl>
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Ind1">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>ALSTOM                          </Val>
							</DAI>
							<DAI name="swRev">
								<Val>c264-5.1</Val>
							</DAI>
							<DAI name="d">
								<Val>BCU for Bus Coupler             </Val>
							</DAI>
							<DAI name="configRev">
								<Val>5.7</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="BCUCPLCONTROL1.GGSS1" lnClass="GGSS" inst="1">
						<DataSet name="GGSS1URptStDs">
							<FCDA ldInst="CONTROL1" prefix="" lnClass="GGSS" lnInst="1" doName="Mod" fc="ST" />
							<FCDA ldInst="CONTROL1" prefix="" lnClass="GGSS" lnInst="1" doName="Beh" fc="ST" />
							<FCDA ldInst="CONTROL1" prefix="" lnClass="GGSS" lnInst="1" doName="Health" fc="ST" />
							<FCDA ldInst="CONTROL1" prefix="" lnClass="GGSS" lnInst="1" doName="LocSubst" fc="ST" />
						</DataSet>
						<ReportControl name="urcbST" rptID="BCUCPLCONTROL1/GGSS1$RP$urcbST" buffered="false" bufTime="0" datSet="GGSS1URptStDs" intgPd="0" confRev="1">
							<TrgOps dchg="true" qchg="false" dupd="false" period="false" />
							<OptFields seqNum="false" timeStamp="false" dataSet="false" reasonCode="false" dataRef="false" entryID="false" configRef="false" />
							<RptEnabled />
						</ReportControl>
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>ALSTOM IEC61850-DCS:2013</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>ALSTOM IEC61850-DCS:2013</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ALSTOM IEC61850-DCS:2013</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="LocSubst">
							<DAI name="ctlModel">
								<Val>direct-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>ALSTOM                          </Val>
							</DAI>
							<DAI name="swRev">
								<Val>c264-5.1</Val>
							</DAI>
							<DAI name="d">
								<Val>BCU for Bus Coupler             </Val>
							</DAI>
							<DAI name="configRev">
								<Val>5.7</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>ALSTOM IEC61850-DCS:2013</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="BCUCPLCONTROL1.LPHD1" lnClass="LPHD" inst="1">
						<DataSet name="LPHD1URptStDs">
							<FCDA ldInst="CONTROL1" prefix="" lnClass="LPHD" lnInst="1" doName="OutOv1" fc="ST" />
							<FCDA ldInst="CONTROL1" prefix="" lnClass="LPHD" lnInst="1" doName="OutOv2" fc="ST" />
							<FCDA ldInst="CONTROL1" prefix="" lnClass="LPHD" lnInst="1" doName="OutOv3" fc="ST" />
							<FCDA ldInst="CONTROL1" prefix="" lnClass="LPHD" lnInst="1" doName="OutOv4" fc="ST" />
							<FCDA ldInst="CONTROL1" prefix="" lnClass="LPHD" lnInst="1" doName="PhyHealth" fc="ST" />
							<FCDA ldInst="CONTROL1" prefix="" lnClass="LPHD" lnInst="1" doName="Proxy" fc="ST" />
						</DataSet>
						<ReportControl name="urcbST" rptID="BCUCPLCONTROL1/LPHD1$RP$urcbST" buffered="false" bufTime="0" datSet="LPHD1URptStDs" intgPd="0" confRev="1">
							<TrgOps dchg="true" qchg="false" dupd="false" period="false" />
							<OptFields seqNum="false" timeStamp="false" dataSet="false" reasonCode="false" dataRef="false" entryID="false" configRef="false" />
							<RptEnabled />
						</ReportControl>
						<DOI name="PhyNam">
							<DAI name="vendor">
								<Val>ALSTOM                          </Val>
							</DAI>
							<DAI name="hwRev">
								<Val>Z0      </Val>
							</DAI>
							<DAI name="swRev">
								<Val>c264-5.1</Val>
							</DAI>
							<DAI name="serNum">
								<Val>00027382</Val>
							</DAI>
							<DAI name="model">
								<Val>C264                            </Val>
							</DAI>
							<DAI name="location">
								<Val>Cilegon Baru                                                                                                                    </Val>
							</DAI>
							<DAI name="systRev">
								<Val>1</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>ALSTOM IEC61850-DCS:2013</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>ALSTOM IEC61850-DCS:2013</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="OutOv1">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="OutOv2">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="OutOv3">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="OutOv4">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="PhyHealth">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Proxy">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="BCUCPLCONTROL1.RSYN1" lnClass="RSYN" inst="1">
						<DataSet name="RSYN1URptMxDs">
							<FCDA ldInst="CONTROL1" prefix="" lnClass="RSYN" lnInst="1" doName="DifAngClc" fc="MX" />
							<FCDA ldInst="CONTROL1" prefix="" lnClass="RSYN" lnInst="1" doName="DifHzClc" fc="MX" />
							<FCDA ldInst="CONTROL1" prefix="" lnClass="RSYN" lnInst="1" doName="DifVClc" fc="MX" />
						</DataSet>
						<DataSet name="RSYN1URptStDs">
							<FCDA ldInst="CONTROL1" prefix="" lnClass="RSYN" lnInst="1" doName="Mod" fc="ST" />
							<FCDA ldInst="CONTROL1" prefix="" lnClass="RSYN" lnInst="1" doName="Beh" fc="ST" />
							<FCDA ldInst="CONTROL1" prefix="" lnClass="RSYN" lnInst="1" doName="Health" fc="ST" />
							<FCDA ldInst="CONTROL1" prefix="" lnClass="RSYN" lnInst="1" doName="BusVC" fc="ST" />
							<FCDA ldInst="CONTROL1" prefix="" lnClass="RSYN" lnInst="1" doName="ClsOpSt" fc="ST" />
							<FCDA ldInst="CONTROL1" prefix="" lnClass="RSYN" lnInst="1" doName="Ena" fc="ST" />
							<FCDA ldInst="CONTROL1" prefix="" lnClass="RSYN" lnInst="1" doName="EnaSec" fc="ST" />
							<FCDA ldInst="CONTROL1" prefix="" lnClass="RSYN" lnInst="1" doName="Rel" fc="ST" />
							<FCDA ldInst="CONTROL1" prefix="" lnClass="RSYN" lnInst="1" doName="SynPrg" fc="ST" />
							<FCDA ldInst="CONTROL1" prefix="" lnClass="RSYN" lnInst="1" doName="VAbs" fc="ST" />
							<FCDA ldInst="CONTROL1" prefix="" lnClass="RSYN" lnInst="1" doName="VP" fc="ST" />
							<FCDA ldInst="CONTROL1" prefix="" lnClass="RSYN" lnInst="1" doName="VRefAbs" fc="ST" />
							<FCDA ldInst="CONTROL1" prefix="" lnClass="RSYN" lnInst="1" doName="VRefInd" fc="ST" />
						</DataSet>
						<ReportControl name="urcbMX" rptID="BCUCPLCONTROL1/RSYN1$RP$urcbMX" buffered="false" bufTime="0" datSet="RSYN1URptMxDs" intgPd="0" confRev="1">
							<TrgOps dchg="true" qchg="false" dupd="false" period="false" />
							<OptFields seqNum="false" timeStamp="false" dataSet="false" reasonCode="false" dataRef="false" entryID="false" configRef="false" />
							<RptEnabled />
						</ReportControl>
						<ReportControl name="urcbST" rptID="BCUCPLCONTROL1/RSYN1$RP$urcbST" buffered="false" bufTime="0" datSet="RSYN1URptStDs" intgPd="0" confRev="1">
							<TrgOps dchg="true" qchg="false" dupd="false" period="false" />
							<OptFields seqNum="false" timeStamp="false" dataSet="false" reasonCode="false" dataRef="false" entryID="false" configRef="false" />
							<RptEnabled />
						</ReportControl>
						<DOI name="DifAngClc">
							<SDI name="units">
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>0</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>ALSTOM IEC61850-DCS:2013</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>ALSTOM IEC61850-DCS:2013</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ALSTOM IEC61850-DCS:2013</Val>
							</DAI>
						</DOI>
						<DOI name="DifHzClc">
							<SDI name="units">
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>0</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>ALSTOM IEC61850-DCS:2013</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>ALSTOM IEC61850-DCS:2013</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ALSTOM IEC61850-DCS:2013</Val>
							</DAI>
						</DOI>
						<DOI name="DifVClc">
							<SDI name="units">
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>0</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="BusVC">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ALSTOM IEC61850-DCS:2013</Val>
							</DAI>
						</DOI>
						<DOI name="ClsOpSt">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ALSTOM IEC61850-DCS:2013</Val>
							</DAI>
						</DOI>
						<DOI name="Ena">
							<DAI name="ctlModel">
								<Val>direct-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="EnaSec">
							<DAI name="ctlModel">
								<Val>direct-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Rel">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="SynPrg">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="VAbs">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ALSTOM IEC61850-DCS:2013</Val>
							</DAI>
						</DOI>
						<DOI name="VP">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ALSTOM IEC61850-DCS:2013</Val>
							</DAI>
						</DOI>
						<DOI name="VRefAbs">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ALSTOM IEC61850-DCS:2013</Val>
							</DAI>
						</DOI>
						<DOI name="VRefInd">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ALSTOM IEC61850-DCS:2013</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>ALSTOM                          </Val>
							</DAI>
							<DAI name="swRev">
								<Val>c264-5.1</Val>
							</DAI>
							<DAI name="d">
								<Val>BCU for Bus Coupler             </Val>
							</DAI>
							<DAI name="configRev">
								<Val>5.7</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="BCUCPLCONTROL1.XSWI1" lnClass="XSWI" inst="1">
						<DataSet name="XSWI1URptStDs">
							<FCDA ldInst="CONTROL1" prefix="" lnClass="XSWI" lnInst="1" doName="Mod" fc="ST" />
							<FCDA ldInst="CONTROL1" prefix="" lnClass="XSWI" lnInst="1" doName="Beh" fc="ST" />
							<FCDA ldInst="CONTROL1" prefix="" lnClass="XSWI" lnInst="1" doName="Health" fc="ST" />
							<FCDA ldInst="CONTROL1" prefix="" lnClass="XSWI" lnInst="1" doName="BlkCls" fc="ST" />
							<FCDA ldInst="CONTROL1" prefix="" lnClass="XSWI" lnInst="1" doName="BlkOpn" fc="ST" />
							<FCDA ldInst="CONTROL1" prefix="" lnClass="XSWI" lnInst="1" doName="Loc" fc="ST" />
							<FCDA ldInst="CONTROL1" prefix="" lnClass="XSWI" lnInst="1" doName="OpCnt" fc="ST" />
							<FCDA ldInst="CONTROL1" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" fc="ST" />
							<FCDA ldInst="CONTROL1" prefix="" lnClass="XSWI" lnInst="1" doName="SwOpCap" fc="ST" />
							<FCDA ldInst="CONTROL1" prefix="" lnClass="XSWI" lnInst="1" doName="SwTyp" fc="ST" />
						</DataSet>
						<ReportControl name="urcbST" rptID="BCUCPLCONTROL1/XSWI1$RP$urcbST" buffered="false" bufTime="0" datSet="XSWI1URptStDs" intgPd="0" confRev="1">
							<TrgOps dchg="true" qchg="false" dupd="false" period="false" />
							<OptFields seqNum="false" timeStamp="false" dataSet="false" reasonCode="false" dataRef="false" entryID="false" configRef="false" />
							<RptEnabled />
						</ReportControl>
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="BlkCls">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="BlkOpn">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Loc">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="OpCnt">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Pos">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="SwOpCap">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="SwTyp">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>ALSTOM                          </Val>
							</DAI>
							<DAI name="swRev">
								<Val>c264-5.1</Val>
							</DAI>
							<DAI name="d">
								<Val>BCU for Bus Coupler             </Val>
							</DAI>
							<DAI name="configRev">
								<Val>5.7</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice inst="CONTROL2">
					<LN0 lnType="BCUCPLCONTROL1.LLN0" lnClass="LLN0" inst="">
						<DataSet name="LLN0BRptStDs">
							<FCDA ldInst="CONTROL2" prefix="" lnClass="LPHD" lnInst="1" doName="OutOv1" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="LPHD" lnInst="1" doName="OutOv2" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="LPHD" lnInst="1" doName="OutOv3" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="LPHD" lnInst="1" doName="OutOv4" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="LPHD" lnInst="1" doName="PhyHealth" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="LPHD" lnInst="1" doName="Proxy" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="LLN0" doName="Mod" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="LLN0" doName="Loc" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="CILO" lnInst="3" doName="Mod" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="CILO" lnInst="3" doName="EnaCls" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="CILO" lnInst="3" doName="EnaOpn" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="GAPC" lnInst="11" doName="Mod" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="GAPC" lnInst="11" doName="Op" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="GAPC" lnInst="11" doName="SPCSO2" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="GAPC" lnInst="11" doName="Str" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="GAPC" lnInst="12" doName="Mod" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="GAPC" lnInst="12" doName="IndSys1" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="GAPC" lnInst="12" doName="IndSys2" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="GAPC" lnInst="12" doName="IndSys3" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="GAPC" lnInst="12" doName="IndSys4" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="GAPC" lnInst="12" doName="IndSys5" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="GAPC" lnInst="12" doName="IndSys6" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="GAPC" lnInst="12" doName="IndSys7" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="GAPC" lnInst="12" doName="Op" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="GAPC" lnInst="12" doName="Str" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="GAPC" lnInst="13" doName="Mod" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="GAPC" lnInst="13" doName="Ind1" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="GAPC" lnInst="13" doName="Ind2" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="GAPC" lnInst="13" doName="Op" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="GAPC" lnInst="13" doName="Str" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="GAPC" lnInst="14" doName="Mod" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="GAPC" lnInst="14" doName="IndSys1" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="GAPC" lnInst="14" doName="IndSys2" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="GAPC" lnInst="14" doName="Op" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="GAPC" lnInst="14" doName="Str" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="GAPC" lnInst="15" doName="Mod" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="GAPC" lnInst="15" doName="IndSys1" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="GAPC" lnInst="15" doName="IndSys2" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="GAPC" lnInst="15" doName="IndSys3" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="GAPC" lnInst="15" doName="IndSys4" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="GAPC" lnInst="15" doName="IndSys5" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="GAPC" lnInst="15" doName="Op" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="GAPC" lnInst="15" doName="Str" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="GAPC" lnInst="16" doName="Mod" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="GAPC" lnInst="16" doName="IndSys1" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="GAPC" lnInst="16" doName="Op" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="GAPC" lnInst="16" doName="Str" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="GAPC" lnInst="4" doName="Mod" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="GAPC" lnInst="4" doName="Op" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="GAPC" lnInst="4" doName="SelOrd1" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="GAPC" lnInst="4" doName="SelOrd2" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="GAPC" lnInst="4" doName="Str" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="GAPC" lnInst="5" doName="Mod" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="GAPC" lnInst="5" doName="DPCSO1" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="GAPC" lnInst="5" doName="IndSys1" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="GAPC" lnInst="5" doName="IndSys10" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="GAPC" lnInst="5" doName="IndSys13" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="GAPC" lnInst="5" doName="IndSys14" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="GAPC" lnInst="5" doName="IndSys2" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="GAPC" lnInst="5" doName="IndSys3" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="GAPC" lnInst="5" doName="IndSys4" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="GAPC" lnInst="5" doName="IndSys5" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="GAPC" lnInst="5" doName="IndSys6" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="GAPC" lnInst="5" doName="IndSys7" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="GAPC" lnInst="5" doName="IndSys8" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="GAPC" lnInst="5" doName="IndSys9" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="GAPC" lnInst="5" doName="Op" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="GAPC" lnInst="5" doName="Str" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="GGIO" lnInst="2" doName="Mod" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="GGIO" lnInst="2" doName="Ind1" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="GGIO" lnInst="2" doName="Ind2" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="GGIO" lnInst="3" doName="Mod" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="GGIO" lnInst="3" doName="Ind1" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="GGIO" lnInst="3" doName="Ind2" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="GGIO" lnInst="3" doName="Ind3" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="GGIO" lnInst="3" doName="Ind8" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="GGIO" lnInst="3" doName="Ind9" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="GGIO" lnInst="4" doName="Mod" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="GGIO" lnInst="4" doName="Ind1" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="GGIO" lnInst="4" doName="Ind2" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="GGSS" lnInst="1" doName="Mod" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="GGSS" lnInst="1" doName="LocSubst" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="RSYN" lnInst="1" doName="Mod" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="RSYN" lnInst="1" doName="Rel" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="RSYN" lnInst="1" doName="SGEna1" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="XCBR" lnInst="1" doName="Mod" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="XCBR" lnInst="1" doName="BlkCls" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="XCBR" lnInst="1" doName="BlkOpn" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="XCBR" lnInst="1" doName="CBOpCap" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="XCBR" lnInst="1" doName="Cnt1" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="XCBR" lnInst="1" doName="Loc" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="XCBR" lnInst="1" doName="OpCnt" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="XCBR" lnInst="1" doName="Pos" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="XSWI" lnInst="1" doName="Mod" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="XSWI" lnInst="1" doName="BlkCls" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="XSWI" lnInst="1" doName="BlkOpn" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="XSWI" lnInst="1" doName="Loc" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="XSWI" lnInst="1" doName="OpCnt" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="XSWI" lnInst="1" doName="SwOpCap" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="XSWI" lnInst="1" doName="SwTyp" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="XSWI" lnInst="2" doName="Mod" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="XSWI" lnInst="2" doName="BlkCls" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="XSWI" lnInst="2" doName="BlkOpn" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="XSWI" lnInst="2" doName="Loc" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="XSWI" lnInst="2" doName="OpCnt" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="XSWI" lnInst="2" doName="Pos" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="XSWI" lnInst="2" doName="SwOpCap" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="XSWI" lnInst="2" doName="SwTyp" fc="ST" />
						</DataSet>
						<DataSet name="LLN0URptStDs">
							<FCDA ldInst="CONTROL2" prefix="" lnClass="LLN0" doName="Mod" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="LLN0" doName="Beh" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="LLN0" doName="Health" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="LLN0" doName="Loc" fc="ST" />
						</DataSet>
						<ReportControl name="urcbST" rptID="BCUCPLCONTROL2/LLN0$RP$urcbST" buffered="false" bufTime="0" datSet="LLN0URptStDs" intgPd="0" confRev="1">
							<TrgOps dchg="true" qchg="false" dupd="false" period="false" />
							<OptFields seqNum="false" timeStamp="false" dataSet="false" reasonCode="false" dataRef="false" entryID="false" configRef="false" />
							<RptEnabled />
						</ReportControl>
						<ReportControl name="brcbST" rptID="NONE" buffered="true" bufTime="0" datSet="LLN0BRptStDs" intgPd="0" confRev="1">
							<TrgOps dchg="true" qchg="false" dupd="false" period="false" />
							<OptFields seqNum="false" timeStamp="false" dataSet="false" reasonCode="false" dataRef="false" entryID="false" configRef="false" />
							<RptEnabled max="4" />
						</ReportControl>
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-enhanced-security</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>ALSTOM IEC61850-DCS:2013</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>ALSTOM IEC61850-DCS:2013</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>ALSTOM                          </Val>
							</DAI>
							<DAI name="swRev">
								<Val>c264-5.1</Val>
							</DAI>
							<DAI name="d">
								<Val>BCU for Bus Coupler             </Val>
							</DAI>
							<DAI name="configRev">
								<Val>5.7</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Loc">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<GSEControl name="cbGooseST" type="GOOSE" appID="BCUCPL_ST" confRev="1" />
					</LN0>
					<LN lnType="BCUCPLCONTROL1.CILO1" lnClass="CILO" inst="3">
						<DataSet name="CILO3URptStDs">
							<FCDA ldInst="CONTROL2" prefix="" lnClass="CILO" lnInst="3" doName="Mod" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="CILO" lnInst="3" doName="Beh" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="CILO" lnInst="3" doName="Health" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="CILO" lnInst="3" doName="EnaCls" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="CILO" lnInst="3" doName="EnaOpn" fc="ST" />
						</DataSet>
						<ReportControl name="urcbST" rptID="BCUCPLCONTROL2/CILO3$RP$urcbST" buffered="false" bufTime="0" datSet="CILO3URptStDs" intgPd="0" confRev="1">
							<TrgOps dchg="true" qchg="false" dupd="false" period="false" />
							<OptFields seqNum="false" timeStamp="false" dataSet="false" reasonCode="false" dataRef="false" entryID="false" configRef="false" />
							<RptEnabled />
						</ReportControl>
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="EnaCls">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="EnaOpn">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>ALSTOM                          </Val>
							</DAI>
							<DAI name="swRev">
								<Val>c264-5.1</Val>
							</DAI>
							<DAI name="d">
								<Val>BCU for Bus Coupler             </Val>
							</DAI>
							<DAI name="configRev">
								<Val>5.7</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="BCUCPLCONTROL2.GAPC11" lnClass="GAPC" inst="11">
						<DataSet name="GAPC11URptStDs">
							<FCDA ldInst="CONTROL2" prefix="" lnClass="GAPC" lnInst="11" doName="Mod" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="GAPC" lnInst="11" doName="Beh" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="GAPC" lnInst="11" doName="Health" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="GAPC" lnInst="11" doName="Op" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="GAPC" lnInst="11" doName="SPCSO2" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="GAPC" lnInst="11" doName="Str" fc="ST" />
						</DataSet>
						<ReportControl name="urcbST" rptID="BCUCPLCONTROL2/GAPC11$RP$urcbST" buffered="false" bufTime="0" datSet="GAPC11URptStDs" intgPd="0" confRev="1">
							<TrgOps dchg="true" qchg="false" dupd="false" period="false" />
							<OptFields seqNum="false" timeStamp="false" dataSet="false" reasonCode="false" dataRef="false" entryID="false" configRef="false" />
							<RptEnabled />
						</ReportControl>
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO2">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>ALSTOM                          </Val>
							</DAI>
							<DAI name="swRev">
								<Val>c264-5.1</Val>
							</DAI>
							<DAI name="d">
								<Val>BCU for Bus Coupler             </Val>
							</DAI>
							<DAI name="configRev">
								<Val>5.7</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="BCUCPLCONTROL2.GAPC12" lnClass="GAPC" inst="12">
						<DataSet name="GAPC12URptStDs">
							<FCDA ldInst="CONTROL2" prefix="" lnClass="GAPC" lnInst="12" doName="Mod" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="GAPC" lnInst="12" doName="Beh" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="GAPC" lnInst="12" doName="Health" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="GAPC" lnInst="12" doName="IndSys1" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="GAPC" lnInst="12" doName="IndSys2" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="GAPC" lnInst="12" doName="IndSys3" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="GAPC" lnInst="12" doName="IndSys4" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="GAPC" lnInst="12" doName="IndSys5" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="GAPC" lnInst="12" doName="IndSys6" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="GAPC" lnInst="12" doName="IndSys7" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="GAPC" lnInst="12" doName="Op" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="GAPC" lnInst="12" doName="Str" fc="ST" />
						</DataSet>
						<ReportControl name="urcbST" rptID="BCUCPLCONTROL2/GAPC12$RP$urcbST" buffered="false" bufTime="0" datSet="GAPC12URptStDs" intgPd="0" confRev="1">
							<TrgOps dchg="true" qchg="false" dupd="false" period="false" />
							<OptFields seqNum="false" timeStamp="false" dataSet="false" reasonCode="false" dataRef="false" entryID="false" configRef="false" />
							<RptEnabled />
						</ReportControl>
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="IndSys1">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="IndSys2">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="IndSys3">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="IndSys4">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="IndSys5">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="IndSys6">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="IndSys7">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>ALSTOM                          </Val>
							</DAI>
							<DAI name="swRev">
								<Val>c264-5.1</Val>
							</DAI>
							<DAI name="d">
								<Val>BCU for Bus Coupler             </Val>
							</DAI>
							<DAI name="configRev">
								<Val>5.7</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="BCUCPLCONTROL2.GAPC13" lnClass="GAPC" inst="13">
						<DataSet name="GAPC13URptStDs">
							<FCDA ldInst="CONTROL2" prefix="" lnClass="GAPC" lnInst="13" doName="Mod" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="GAPC" lnInst="13" doName="Beh" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="GAPC" lnInst="13" doName="Health" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="GAPC" lnInst="13" doName="Ind1" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="GAPC" lnInst="13" doName="Ind2" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="GAPC" lnInst="13" doName="Op" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="GAPC" lnInst="13" doName="Str" fc="ST" />
						</DataSet>
						<ReportControl name="urcbST" rptID="BCUCPLCONTROL2/GAPC13$RP$urcbST" buffered="false" bufTime="0" datSet="GAPC13URptStDs" intgPd="0" confRev="1">
							<TrgOps dchg="true" qchg="false" dupd="false" period="false" />
							<OptFields seqNum="false" timeStamp="false" dataSet="false" reasonCode="false" dataRef="false" entryID="false" configRef="false" />
							<RptEnabled />
						</ReportControl>
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Ind1">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Ind2">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>ALSTOM                          </Val>
							</DAI>
							<DAI name="swRev">
								<Val>c264-5.1</Val>
							</DAI>
							<DAI name="d">
								<Val>BCU for Bus Coupler             </Val>
							</DAI>
							<DAI name="configRev">
								<Val>5.7</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="BCUCPLCONTROL2.GAPC14" lnClass="GAPC" inst="14">
						<DataSet name="GAPC14URptStDs">
							<FCDA ldInst="CONTROL2" prefix="" lnClass="GAPC" lnInst="14" doName="Mod" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="GAPC" lnInst="14" doName="Beh" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="GAPC" lnInst="14" doName="Health" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="GAPC" lnInst="14" doName="IndSys1" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="GAPC" lnInst="14" doName="IndSys2" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="GAPC" lnInst="14" doName="Op" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="GAPC" lnInst="14" doName="Str" fc="ST" />
						</DataSet>
						<ReportControl name="urcbST" rptID="BCUCPLCONTROL2/GAPC14$RP$urcbST" buffered="false" bufTime="0" datSet="GAPC14URptStDs" intgPd="0" confRev="1">
							<TrgOps dchg="true" qchg="false" dupd="false" period="false" />
							<OptFields seqNum="false" timeStamp="false" dataSet="false" reasonCode="false" dataRef="false" entryID="false" configRef="false" />
							<RptEnabled />
						</ReportControl>
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="IndSys1">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="IndSys2">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>ALSTOM                          </Val>
							</DAI>
							<DAI name="swRev">
								<Val>c264-5.1</Val>
							</DAI>
							<DAI name="d">
								<Val>BCU for Bus Coupler             </Val>
							</DAI>
							<DAI name="configRev">
								<Val>5.7</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="BCUCPLCONTROL2.GAPC15" lnClass="GAPC" inst="15">
						<DataSet name="GAPC15URptStDs">
							<FCDA ldInst="CONTROL2" prefix="" lnClass="GAPC" lnInst="15" doName="Mod" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="GAPC" lnInst="15" doName="Beh" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="GAPC" lnInst="15" doName="Health" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="GAPC" lnInst="15" doName="IndSys1" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="GAPC" lnInst="15" doName="IndSys2" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="GAPC" lnInst="15" doName="IndSys3" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="GAPC" lnInst="15" doName="IndSys4" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="GAPC" lnInst="15" doName="IndSys5" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="GAPC" lnInst="15" doName="Op" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="GAPC" lnInst="15" doName="Str" fc="ST" />
						</DataSet>
						<ReportControl name="urcbST" rptID="BCUCPLCONTROL2/GAPC15$RP$urcbST" buffered="false" bufTime="0" datSet="GAPC15URptStDs" intgPd="0" confRev="1">
							<TrgOps dchg="true" qchg="false" dupd="false" period="false" />
							<OptFields seqNum="false" timeStamp="false" dataSet="false" reasonCode="false" dataRef="false" entryID="false" configRef="false" />
							<RptEnabled />
						</ReportControl>
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="IndSys1">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="IndSys2">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="IndSys3">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="IndSys4">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="IndSys5">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>ALSTOM                          </Val>
							</DAI>
							<DAI name="swRev">
								<Val>c264-5.1</Val>
							</DAI>
							<DAI name="d">
								<Val>BCU for Bus Coupler             </Val>
							</DAI>
							<DAI name="configRev">
								<Val>5.7</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="BCUCPLCONTROL2.GAPC16" lnClass="GAPC" inst="16">
						<DataSet name="GAPC16URptStDs">
							<FCDA ldInst="CONTROL2" prefix="" lnClass="GAPC" lnInst="16" doName="Mod" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="GAPC" lnInst="16" doName="Beh" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="GAPC" lnInst="16" doName="Health" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="GAPC" lnInst="16" doName="IndSys1" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="GAPC" lnInst="16" doName="Op" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="GAPC" lnInst="16" doName="Str" fc="ST" />
						</DataSet>
						<ReportControl name="urcbST" rptID="BCUCPLCONTROL2/GAPC16$RP$urcbST" buffered="false" bufTime="0" datSet="GAPC16URptStDs" intgPd="0" confRev="1">
							<TrgOps dchg="true" qchg="false" dupd="false" period="false" />
							<OptFields seqNum="false" timeStamp="false" dataSet="false" reasonCode="false" dataRef="false" entryID="false" configRef="false" />
							<RptEnabled />
						</ReportControl>
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="IndSys1">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>ALSTOM                          </Val>
							</DAI>
							<DAI name="swRev">
								<Val>c264-5.1</Val>
							</DAI>
							<DAI name="d">
								<Val>BCU for Bus Coupler             </Val>
							</DAI>
							<DAI name="configRev">
								<Val>5.7</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="BCUCPLCONTROL2.GAPC4" lnClass="GAPC" inst="4">
						<DataSet name="GAPC4URptStDs">
							<FCDA ldInst="CONTROL2" prefix="" lnClass="GAPC" lnInst="4" doName="Mod" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="GAPC" lnInst="4" doName="Beh" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="GAPC" lnInst="4" doName="Health" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="GAPC" lnInst="4" doName="Op" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="GAPC" lnInst="4" doName="SelOrd1" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="GAPC" lnInst="4" doName="SelOrd2" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="GAPC" lnInst="4" doName="Str" fc="ST" />
						</DataSet>
						<ReportControl name="urcbST" rptID="BCUCPLCONTROL2/GAPC4$RP$urcbST" buffered="false" bufTime="0" datSet="GAPC4URptStDs" intgPd="0" confRev="1">
							<TrgOps dchg="true" qchg="false" dupd="false" period="false" />
							<OptFields seqNum="false" timeStamp="false" dataSet="false" reasonCode="false" dataRef="false" entryID="false" configRef="false" />
							<RptEnabled />
						</ReportControl>
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="SelOrd1">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="SelOrd2">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>ALSTOM                          </Val>
							</DAI>
							<DAI name="swRev">
								<Val>c264-5.1</Val>
							</DAI>
							<DAI name="d">
								<Val>BCU for Bus Coupler             </Val>
							</DAI>
							<DAI name="configRev">
								<Val>5.7</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="BCUCPLCONTROL2.GAPC5" lnClass="GAPC" inst="5">
						<DataSet name="GAPC5URptStDs">
							<FCDA ldInst="CONTROL2" prefix="" lnClass="GAPC" lnInst="5" doName="Mod" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="GAPC" lnInst="5" doName="Beh" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="GAPC" lnInst="5" doName="Health" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="GAPC" lnInst="5" doName="DPCSO1" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="GAPC" lnInst="5" doName="IndSys1" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="GAPC" lnInst="5" doName="IndSys10" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="GAPC" lnInst="5" doName="IndSys13" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="GAPC" lnInst="5" doName="IndSys14" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="GAPC" lnInst="5" doName="IndSys2" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="GAPC" lnInst="5" doName="IndSys3" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="GAPC" lnInst="5" doName="IndSys4" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="GAPC" lnInst="5" doName="IndSys5" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="GAPC" lnInst="5" doName="IndSys6" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="GAPC" lnInst="5" doName="IndSys7" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="GAPC" lnInst="5" doName="IndSys8" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="GAPC" lnInst="5" doName="IndSys9" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="GAPC" lnInst="5" doName="Op" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="GAPC" lnInst="5" doName="Str" fc="ST" />
						</DataSet>
						<ReportControl name="urcbST" rptID="BCUCPLCONTROL2/GAPC5$RP$urcbST" buffered="false" bufTime="0" datSet="GAPC5URptStDs" intgPd="0" confRev="1">
							<TrgOps dchg="true" qchg="false" dupd="false" period="false" />
							<OptFields seqNum="false" timeStamp="false" dataSet="false" reasonCode="false" dataRef="false" entryID="false" configRef="false" />
							<RptEnabled />
						</ReportControl>
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="DPCSO1">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="IndSys1">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="IndSys10">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="IndSys13">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="IndSys14">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="IndSys2">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="IndSys3">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="IndSys4">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="IndSys5">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="IndSys6">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="IndSys7">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="IndSys8">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="IndSys9">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>ALSTOM                          </Val>
							</DAI>
							<DAI name="swRev">
								<Val>c264-5.1</Val>
							</DAI>
							<DAI name="d">
								<Val>BCU for Bus Coupler             </Val>
							</DAI>
							<DAI name="configRev">
								<Val>5.7</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="BCUCPLCONTROL1.GGIO3" lnClass="GGIO" inst="2">
						<DataSet name="GGIO2URptStDs">
							<FCDA ldInst="CONTROL2" prefix="" lnClass="GGIO" lnInst="2" doName="Mod" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="GGIO" lnInst="2" doName="Beh" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="GGIO" lnInst="2" doName="Health" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="GGIO" lnInst="2" doName="Ind1" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="GGIO" lnInst="2" doName="Ind2" fc="ST" />
						</DataSet>
						<ReportControl name="urcbST" rptID="BCUCPLCONTROL2/GGIO2$RP$urcbST" buffered="false" bufTime="0" datSet="GGIO2URptStDs" intgPd="0" confRev="1">
							<TrgOps dchg="true" qchg="false" dupd="false" period="false" />
							<OptFields seqNum="false" timeStamp="false" dataSet="false" reasonCode="false" dataRef="false" entryID="false" configRef="false" />
							<RptEnabled />
						</ReportControl>
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Ind1">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Ind2">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>ALSTOM                          </Val>
							</DAI>
							<DAI name="swRev">
								<Val>c264-5.1</Val>
							</DAI>
							<DAI name="d">
								<Val>BCU for Bus Coupler             </Val>
							</DAI>
							<DAI name="configRev">
								<Val>5.7</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="BCUCPLCONTROL2.GGIO3" lnClass="GGIO" inst="3">
						<DataSet name="GGIO3URptStDs">
							<FCDA ldInst="CONTROL2" prefix="" lnClass="GGIO" lnInst="3" doName="Mod" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="GGIO" lnInst="3" doName="Beh" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="GGIO" lnInst="3" doName="Health" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="GGIO" lnInst="3" doName="Ind1" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="GGIO" lnInst="3" doName="Ind2" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="GGIO" lnInst="3" doName="Ind3" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="GGIO" lnInst="3" doName="Ind8" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="GGIO" lnInst="3" doName="Ind9" fc="ST" />
						</DataSet>
						<ReportControl name="urcbST" rptID="BCUCPLCONTROL2/GGIO3$RP$urcbST" buffered="false" bufTime="0" datSet="GGIO3URptStDs" intgPd="0" confRev="1">
							<TrgOps dchg="true" qchg="false" dupd="false" period="false" />
							<OptFields seqNum="false" timeStamp="false" dataSet="false" reasonCode="false" dataRef="false" entryID="false" configRef="false" />
							<RptEnabled />
						</ReportControl>
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Ind1">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Ind2">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Ind3">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Ind8">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Ind9">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>ALSTOM                          </Val>
							</DAI>
							<DAI name="swRev">
								<Val>c264-5.1</Val>
							</DAI>
							<DAI name="d">
								<Val>BCU for Bus Coupler             </Val>
							</DAI>
							<DAI name="configRev">
								<Val>5.7</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="BCUCPLCONTROL1.GGIO3" lnClass="GGIO" inst="4">
						<DataSet name="GGIO4URptStDs">
							<FCDA ldInst="CONTROL2" prefix="" lnClass="GGIO" lnInst="4" doName="Mod" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="GGIO" lnInst="4" doName="Beh" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="GGIO" lnInst="4" doName="Health" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="GGIO" lnInst="4" doName="Ind1" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="GGIO" lnInst="4" doName="Ind2" fc="ST" />
						</DataSet>
						<ReportControl name="urcbST" rptID="BCUCPLCONTROL2/GGIO4$RP$urcbST" buffered="false" bufTime="0" datSet="GGIO4URptStDs" intgPd="0" confRev="1">
							<TrgOps dchg="true" qchg="false" dupd="false" period="false" />
							<OptFields seqNum="false" timeStamp="false" dataSet="false" reasonCode="false" dataRef="false" entryID="false" configRef="false" />
							<RptEnabled />
						</ReportControl>
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Ind1">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Ind2">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>ALSTOM                          </Val>
							</DAI>
							<DAI name="swRev">
								<Val>c264-5.1</Val>
							</DAI>
							<DAI name="d">
								<Val>BCU for Bus Coupler             </Val>
							</DAI>
							<DAI name="configRev">
								<Val>5.7</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="BCUCPLCONTROL2.GGSS1" lnClass="GGSS" inst="1">
						<DataSet name="GGSS1URptStDs">
							<FCDA ldInst="CONTROL2" prefix="" lnClass="GGSS" lnInst="1" doName="Mod" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="GGSS" lnInst="1" doName="Beh" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="GGSS" lnInst="1" doName="Health" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="GGSS" lnInst="1" doName="LocSubst" fc="ST" />
						</DataSet>
						<ReportControl name="urcbST" rptID="BCUCPLCONTROL2/GGSS1$RP$urcbST" buffered="false" bufTime="0" datSet="GGSS1URptStDs" intgPd="0" confRev="1">
							<TrgOps dchg="true" qchg="false" dupd="false" period="false" />
							<OptFields seqNum="false" timeStamp="false" dataSet="false" reasonCode="false" dataRef="false" entryID="false" configRef="false" />
							<RptEnabled />
						</ReportControl>
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ALSTOM IEC61850-DCS:2013</Val>
							</DAI>
						</DOI>
						<DOI name="LocSubst">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>ALSTOM                          </Val>
							</DAI>
							<DAI name="swRev">
								<Val>c264-5.1</Val>
							</DAI>
							<DAI name="d">
								<Val>BCU for Bus Coupler             </Val>
							</DAI>
							<DAI name="configRev">
								<Val>5.7</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>ALSTOM IEC61850-DCS:2013</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="BCUCPLCONTROL1.LPHD1" lnClass="LPHD" inst="1">
						<DataSet name="LPHD1URptStDs">
							<FCDA ldInst="CONTROL2" prefix="" lnClass="LPHD" lnInst="1" doName="OutOv1" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="LPHD" lnInst="1" doName="OutOv2" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="LPHD" lnInst="1" doName="OutOv3" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="LPHD" lnInst="1" doName="OutOv4" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="LPHD" lnInst="1" doName="PhyHealth" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="LPHD" lnInst="1" doName="Proxy" fc="ST" />
						</DataSet>
						<ReportControl name="urcbST" rptID="BCUCPLCONTROL2/LPHD1$RP$urcbST" buffered="false" bufTime="0" datSet="LPHD1URptStDs" intgPd="0" confRev="1">
							<TrgOps dchg="true" qchg="false" dupd="false" period="false" />
							<OptFields seqNum="false" timeStamp="false" dataSet="false" reasonCode="false" dataRef="false" entryID="false" configRef="false" />
							<RptEnabled />
						</ReportControl>
						<DOI name="PhyNam">
							<DAI name="vendor">
								<Val>ALSTOM                          </Val>
							</DAI>
							<DAI name="hwRev">
								<Val>Z0      </Val>
							</DAI>
							<DAI name="swRev">
								<Val>c264-5.1</Val>
							</DAI>
							<DAI name="serNum">
								<Val>00027382</Val>
							</DAI>
							<DAI name="model">
								<Val>C264                            </Val>
							</DAI>
							<DAI name="location">
								<Val>Cilegon Baru                                                                                                                    </Val>
							</DAI>
							<DAI name="systRev">
								<Val>1</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>ALSTOM IEC61850-DCS:2013</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>ALSTOM IEC61850-DCS:2013</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="OutOv1">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="OutOv2">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="OutOv3">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="OutOv4">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="PhyHealth">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Proxy">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="BCUCPLCONTROL2.RSYN1" lnClass="RSYN" inst="1">
						<DataSet name="RSYN1URptStDs">
							<FCDA ldInst="CONTROL2" prefix="" lnClass="RSYN" lnInst="1" doName="Mod" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="RSYN" lnInst="1" doName="Beh" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="RSYN" lnInst="1" doName="Health" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="RSYN" lnInst="1" doName="Rel" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="RSYN" lnInst="1" doName="SGEna1" fc="ST" />
						</DataSet>
						<ReportControl name="urcbST" rptID="BCUCPLCONTROL2/RSYN1$RP$urcbST" buffered="false" bufTime="0" datSet="RSYN1URptStDs" intgPd="0" confRev="1">
							<TrgOps dchg="true" qchg="false" dupd="false" period="false" />
							<OptFields seqNum="false" timeStamp="false" dataSet="false" reasonCode="false" dataRef="false" entryID="false" configRef="false" />
							<RptEnabled />
						</ReportControl>
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>ALSTOM IEC61850-DCS:2013</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>ALSTOM IEC61850-DCS:2013</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Rel">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="SGEna1">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>ALSTOM                          </Val>
							</DAI>
							<DAI name="swRev">
								<Val>c264-5.1</Val>
							</DAI>
							<DAI name="d">
								<Val>BCU for Bus Coupler             </Val>
							</DAI>
							<DAI name="configRev">
								<Val>5.7</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="BCUCPLCONTROL2.XCBR1" lnClass="XCBR" inst="1">
						<DataSet name="XCBR1URptStDs">
							<FCDA ldInst="CONTROL2" prefix="" lnClass="XCBR" lnInst="1" doName="Mod" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="XCBR" lnInst="1" doName="Beh" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="XCBR" lnInst="1" doName="Health" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="XCBR" lnInst="1" doName="BlkCls" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="XCBR" lnInst="1" doName="BlkOpn" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="XCBR" lnInst="1" doName="CBOpCap" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="XCBR" lnInst="1" doName="Cnt1" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="XCBR" lnInst="1" doName="Loc" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="XCBR" lnInst="1" doName="OpCnt" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="XCBR" lnInst="1" doName="Pos" fc="ST" />
						</DataSet>
						<ReportControl name="urcbST" rptID="BCUCPLCONTROL2/XCBR1$RP$urcbST" buffered="false" bufTime="0" datSet="XCBR1URptStDs" intgPd="0" confRev="1">
							<TrgOps dchg="true" qchg="false" dupd="false" period="false" />
							<OptFields seqNum="false" timeStamp="false" dataSet="false" reasonCode="false" dataRef="false" entryID="false" configRef="false" />
							<RptEnabled />
						</ReportControl>
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="BlkCls">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="BlkOpn">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="CBOpCap">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Cnt1">
							<SDI name="units">
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="pulsQty">
								<Val>0.0</Val>
							</DAI>
							<DAI name="frEna">
								<Val>0</Val>
							</DAI>
							<DAI name="frPd">
								<Val>0</Val>
							</DAI>
							<DAI name="frRs">
								<Val>0</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Loc">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="OpCnt">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Pos">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>ALSTOM                          </Val>
							</DAI>
							<DAI name="swRev">
								<Val>c264-5.1</Val>
							</DAI>
							<DAI name="d">
								<Val>BCU for Bus Coupler             </Val>
							</DAI>
							<DAI name="configRev">
								<Val>5.7</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="BCUCPLCONTROL1.XSWI1" lnClass="XSWI" inst="1">
						<DataSet name="XSWI1URptStDs">
							<FCDA ldInst="CONTROL2" prefix="" lnClass="XSWI" lnInst="1" doName="Mod" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="XSWI" lnInst="1" doName="Beh" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="XSWI" lnInst="1" doName="Health" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="XSWI" lnInst="1" doName="BlkCls" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="XSWI" lnInst="1" doName="BlkOpn" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="XSWI" lnInst="1" doName="Loc" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="XSWI" lnInst="1" doName="OpCnt" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="XSWI" lnInst="1" doName="SwOpCap" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="XSWI" lnInst="1" doName="SwTyp" fc="ST" />
						</DataSet>
						<ReportControl name="urcbST" rptID="BCUCPLCONTROL2/XSWI1$RP$urcbST" buffered="false" bufTime="0" datSet="XSWI1URptStDs" intgPd="0" confRev="1">
							<TrgOps dchg="true" qchg="false" dupd="false" period="false" />
							<OptFields seqNum="false" timeStamp="false" dataSet="false" reasonCode="false" dataRef="false" entryID="false" configRef="false" />
							<RptEnabled />
						</ReportControl>
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="BlkCls">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="BlkOpn">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Loc">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="OpCnt">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Pos">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="SwOpCap">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="SwTyp">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>ALSTOM                          </Val>
							</DAI>
							<DAI name="swRev">
								<Val>c264-5.1</Val>
							</DAI>
							<DAI name="d">
								<Val>BCU for Bus Coupler             </Val>
							</DAI>
							<DAI name="configRev">
								<Val>5.7</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="BCUCPLCONTROL1.XSWI1" lnClass="XSWI" inst="2">
						<DataSet name="XSWI2URptStDs">
							<FCDA ldInst="CONTROL2" prefix="" lnClass="XSWI" lnInst="2" doName="Mod" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="XSWI" lnInst="2" doName="Beh" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="XSWI" lnInst="2" doName="Health" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="XSWI" lnInst="2" doName="BlkCls" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="XSWI" lnInst="2" doName="BlkOpn" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="XSWI" lnInst="2" doName="Loc" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="XSWI" lnInst="2" doName="OpCnt" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="XSWI" lnInst="2" doName="Pos" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="XSWI" lnInst="2" doName="SwOpCap" fc="ST" />
							<FCDA ldInst="CONTROL2" prefix="" lnClass="XSWI" lnInst="2" doName="SwTyp" fc="ST" />
						</DataSet>
						<ReportControl name="urcbST" rptID="BCUCPLCONTROL2/XSWI2$RP$urcbST" buffered="false" bufTime="0" datSet="XSWI2URptStDs" intgPd="0" confRev="1">
							<TrgOps dchg="true" qchg="false" dupd="false" period="false" />
							<OptFields seqNum="false" timeStamp="false" dataSet="false" reasonCode="false" dataRef="false" entryID="false" configRef="false" />
							<RptEnabled />
						</ReportControl>
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="BlkCls">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="BlkOpn">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Loc">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="OpCnt">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Pos">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="SwOpCap">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="SwTyp">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>ALSTOM                          </Val>
							</DAI>
							<DAI name="swRev">
								<Val>c264-5.1</Val>
							</DAI>
							<DAI name="d">
								<Val>BCU for Bus Coupler             </Val>
							</DAI>
							<DAI name="configRev">
								<Val>5.7</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice inst="CONTROL3">
					<LN0 lnType="BCUCPLCONTROL1.LLN0" lnClass="LLN0" inst="">
						<DataSet name="LLN0BRptStDs">
							<FCDA ldInst="CONTROL3" prefix="" lnClass="LPHD" lnInst="1" doName="OutOv1" fc="ST" />
							<FCDA ldInst="CONTROL3" prefix="" lnClass="LPHD" lnInst="1" doName="OutOv2" fc="ST" />
							<FCDA ldInst="CONTROL3" prefix="" lnClass="LPHD" lnInst="1" doName="OutOv3" fc="ST" />
							<FCDA ldInst="CONTROL3" prefix="" lnClass="LPHD" lnInst="1" doName="OutOv4" fc="ST" />
							<FCDA ldInst="CONTROL3" prefix="" lnClass="LPHD" lnInst="1" doName="PhyHealth" fc="ST" />
							<FCDA ldInst="CONTROL3" prefix="" lnClass="LPHD" lnInst="1" doName="Proxy" fc="ST" />
							<FCDA ldInst="CONTROL3" prefix="" lnClass="LLN0" doName="Mod" fc="ST" />
							<FCDA ldInst="CONTROL3" prefix="" lnClass="LLN0" doName="Loc" fc="ST" />
							<FCDA ldInst="CONTROL3" prefix="" lnClass="GAPC" lnInst="1" doName="Mod" fc="ST" />
							<FCDA ldInst="CONTROL3" prefix="" lnClass="GAPC" lnInst="1" doName="IndSys1" fc="ST" />
							<FCDA ldInst="CONTROL3" prefix="" lnClass="GAPC" lnInst="1" doName="Op" fc="ST" />
							<FCDA ldInst="CONTROL3" prefix="" lnClass="GAPC" lnInst="1" doName="Str" fc="ST" />
							<FCDA ldInst="CONTROL3" prefix="" lnClass="GAPC" lnInst="2" doName="Mod" fc="ST" />
							<FCDA ldInst="CONTROL3" prefix="" lnClass="GAPC" lnInst="2" doName="IndSys1" fc="ST" />
							<FCDA ldInst="CONTROL3" prefix="" lnClass="GAPC" lnInst="2" doName="Op" fc="ST" />
							<FCDA ldInst="CONTROL3" prefix="" lnClass="GAPC" lnInst="2" doName="Str" fc="ST" />
							<FCDA ldInst="CONTROL3" prefix="" lnClass="XCBR" lnInst="1" doName="Mod" fc="ST" />
							<FCDA ldInst="CONTROL3" prefix="" lnClass="XCBR" lnInst="1" doName="BlkCls" fc="ST" />
							<FCDA ldInst="CONTROL3" prefix="" lnClass="XCBR" lnInst="1" doName="BlkOpn" fc="ST" />
							<FCDA ldInst="CONTROL3" prefix="" lnClass="XCBR" lnInst="1" doName="CBOpCap" fc="ST" />
							<FCDA ldInst="CONTROL3" prefix="" lnClass="XCBR" lnInst="1" doName="Loc" fc="ST" />
							<FCDA ldInst="CONTROL3" prefix="" lnClass="XCBR" lnInst="1" doName="OpCnt" fc="ST" />
							<FCDA ldInst="CONTROL3" prefix="" lnClass="XCBR" lnInst="1" doName="Pos" fc="ST" />
						</DataSet>
						<DataSet name="LLN0URptStDs">
							<FCDA ldInst="CONTROL3" prefix="" lnClass="LLN0" doName="Mod" fc="ST" />
							<FCDA ldInst="CONTROL3" prefix="" lnClass="LLN0" doName="Beh" fc="ST" />
							<FCDA ldInst="CONTROL3" prefix="" lnClass="LLN0" doName="Health" fc="ST" />
							<FCDA ldInst="CONTROL3" prefix="" lnClass="LLN0" doName="Loc" fc="ST" />
						</DataSet>
						<ReportControl name="urcbST" rptID="BCUCPLCONTROL3/LLN0$RP$urcbST" buffered="false" bufTime="0" datSet="LLN0URptStDs" intgPd="0" confRev="1">
							<TrgOps dchg="true" qchg="false" dupd="false" period="false" />
							<OptFields seqNum="false" timeStamp="false" dataSet="false" reasonCode="false" dataRef="false" entryID="false" configRef="false" />
							<RptEnabled />
						</ReportControl>
						<ReportControl name="brcbST" rptID="NONE" buffered="true" bufTime="0" datSet="LLN0BRptStDs" intgPd="0" confRev="1">
							<TrgOps dchg="true" qchg="false" dupd="false" period="false" />
							<OptFields seqNum="false" timeStamp="false" dataSet="false" reasonCode="false" dataRef="false" entryID="false" configRef="false" />
							<RptEnabled max="4" />
						</ReportControl>
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-enhanced-security</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>ALSTOM IEC61850-DCS:2013</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>ALSTOM IEC61850-DCS:2013</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>ALSTOM                          </Val>
							</DAI>
							<DAI name="swRev">
								<Val>c264-5.1</Val>
							</DAI>
							<DAI name="d">
								<Val>BCU for Bus Coupler             </Val>
							</DAI>
							<DAI name="configRev">
								<Val>5.7</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Loc">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<GSEControl name="cbGooseST" type="GOOSE" appID="BCUCPL_ST" confRev="1" />
					</LN0>
					<LN lnType="BCUCPLCONTROL2.GAPC16" lnClass="GAPC" inst="1">
						<DataSet name="GAPC1URptStDs">
							<FCDA ldInst="CONTROL3" prefix="" lnClass="GAPC" lnInst="1" doName="Mod" fc="ST" />
							<FCDA ldInst="CONTROL3" prefix="" lnClass="GAPC" lnInst="1" doName="Beh" fc="ST" />
							<FCDA ldInst="CONTROL3" prefix="" lnClass="GAPC" lnInst="1" doName="Health" fc="ST" />
							<FCDA ldInst="CONTROL3" prefix="" lnClass="GAPC" lnInst="1" doName="IndSys1" fc="ST" />
							<FCDA ldInst="CONTROL3" prefix="" lnClass="GAPC" lnInst="1" doName="Op" fc="ST" />
							<FCDA ldInst="CONTROL3" prefix="" lnClass="GAPC" lnInst="1" doName="Str" fc="ST" />
						</DataSet>
						<ReportControl name="urcbST" rptID="BCUCPLCONTROL3/GAPC1$RP$urcbST" buffered="false" bufTime="0" datSet="GAPC1URptStDs" intgPd="0" confRev="1">
							<TrgOps dchg="true" qchg="false" dupd="false" period="false" />
							<OptFields seqNum="false" timeStamp="false" dataSet="false" reasonCode="false" dataRef="false" entryID="false" configRef="false" />
							<RptEnabled />
						</ReportControl>
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="IndSys1">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>ALSTOM                          </Val>
							</DAI>
							<DAI name="swRev">
								<Val>c264-5.1</Val>
							</DAI>
							<DAI name="d">
								<Val>BCU for Bus Coupler             </Val>
							</DAI>
							<DAI name="configRev">
								<Val>5.7</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="BCUCPLCONTROL2.GAPC16" lnClass="GAPC" inst="2">
						<DataSet name="GAPC2URptStDs">
							<FCDA ldInst="CONTROL3" prefix="" lnClass="GAPC" lnInst="2" doName="Mod" fc="ST" />
							<FCDA ldInst="CONTROL3" prefix="" lnClass="GAPC" lnInst="2" doName="Beh" fc="ST" />
							<FCDA ldInst="CONTROL3" prefix="" lnClass="GAPC" lnInst="2" doName="Health" fc="ST" />
							<FCDA ldInst="CONTROL3" prefix="" lnClass="GAPC" lnInst="2" doName="IndSys1" fc="ST" />
							<FCDA ldInst="CONTROL3" prefix="" lnClass="GAPC" lnInst="2" doName="Op" fc="ST" />
							<FCDA ldInst="CONTROL3" prefix="" lnClass="GAPC" lnInst="2" doName="Str" fc="ST" />
						</DataSet>
						<ReportControl name="urcbST" rptID="BCUCPLCONTROL3/GAPC2$RP$urcbST" buffered="false" bufTime="0" datSet="GAPC2URptStDs" intgPd="0" confRev="1">
							<TrgOps dchg="true" qchg="false" dupd="false" period="false" />
							<OptFields seqNum="false" timeStamp="false" dataSet="false" reasonCode="false" dataRef="false" entryID="false" configRef="false" />
							<RptEnabled />
						</ReportControl>
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="IndSys1">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>ALSTOM                          </Val>
							</DAI>
							<DAI name="swRev">
								<Val>c264-5.1</Val>
							</DAI>
							<DAI name="d">
								<Val>BCU for Bus Coupler             </Val>
							</DAI>
							<DAI name="configRev">
								<Val>5.7</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="BCUCPLCONTROL1.LPHD1" lnClass="LPHD" inst="1">
						<DataSet name="LPHD1URptStDs">
							<FCDA ldInst="CONTROL3" prefix="" lnClass="LPHD" lnInst="1" doName="OutOv1" fc="ST" />
							<FCDA ldInst="CONTROL3" prefix="" lnClass="LPHD" lnInst="1" doName="OutOv2" fc="ST" />
							<FCDA ldInst="CONTROL3" prefix="" lnClass="LPHD" lnInst="1" doName="OutOv3" fc="ST" />
							<FCDA ldInst="CONTROL3" prefix="" lnClass="LPHD" lnInst="1" doName="OutOv4" fc="ST" />
							<FCDA ldInst="CONTROL3" prefix="" lnClass="LPHD" lnInst="1" doName="PhyHealth" fc="ST" />
							<FCDA ldInst="CONTROL3" prefix="" lnClass="LPHD" lnInst="1" doName="Proxy" fc="ST" />
						</DataSet>
						<ReportControl name="urcbST" rptID="BCUCPLCONTROL3/LPHD1$RP$urcbST" buffered="false" bufTime="0" datSet="LPHD1URptStDs" intgPd="0" confRev="1">
							<TrgOps dchg="true" qchg="false" dupd="false" period="false" />
							<OptFields seqNum="false" timeStamp="false" dataSet="false" reasonCode="false" dataRef="false" entryID="false" configRef="false" />
							<RptEnabled />
						</ReportControl>
						<DOI name="PhyNam">
							<DAI name="vendor">
								<Val>ALSTOM                          </Val>
							</DAI>
							<DAI name="hwRev">
								<Val>Z0      </Val>
							</DAI>
							<DAI name="swRev">
								<Val>c264-5.1</Val>
							</DAI>
							<DAI name="serNum">
								<Val>00027382</Val>
							</DAI>
							<DAI name="model">
								<Val>C264                            </Val>
							</DAI>
							<DAI name="location">
								<Val>Cilegon Baru                                                                                                                    </Val>
							</DAI>
							<DAI name="systRev">
								<Val>1</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>ALSTOM IEC61850-DCS:2013</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>ALSTOM IEC61850-DCS:2013</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="OutOv1">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="OutOv2">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="OutOv3">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="OutOv4">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="PhyHealth">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Proxy">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="BCUCPLCONTROL3.XCBR1" lnClass="XCBR" inst="1">
						<DataSet name="XCBR1URptStDs">
							<FCDA ldInst="CONTROL3" prefix="" lnClass="XCBR" lnInst="1" doName="Mod" fc="ST" />
							<FCDA ldInst="CONTROL3" prefix="" lnClass="XCBR" lnInst="1" doName="Beh" fc="ST" />
							<FCDA ldInst="CONTROL3" prefix="" lnClass="XCBR" lnInst="1" doName="Health" fc="ST" />
							<FCDA ldInst="CONTROL3" prefix="" lnClass="XCBR" lnInst="1" doName="BlkCls" fc="ST" />
							<FCDA ldInst="CONTROL3" prefix="" lnClass="XCBR" lnInst="1" doName="BlkOpn" fc="ST" />
							<FCDA ldInst="CONTROL3" prefix="" lnClass="XCBR" lnInst="1" doName="CBOpCap" fc="ST" />
							<FCDA ldInst="CONTROL3" prefix="" lnClass="XCBR" lnInst="1" doName="Loc" fc="ST" />
							<FCDA ldInst="CONTROL3" prefix="" lnClass="XCBR" lnInst="1" doName="OpCnt" fc="ST" />
							<FCDA ldInst="CONTROL3" prefix="" lnClass="XCBR" lnInst="1" doName="Pos" fc="ST" />
						</DataSet>
						<ReportControl name="urcbST" rptID="BCUCPLCONTROL3/XCBR1$RP$urcbST" buffered="false" bufTime="0" datSet="XCBR1URptStDs" intgPd="0" confRev="1">
							<TrgOps dchg="true" qchg="false" dupd="false" period="false" />
							<OptFields seqNum="false" timeStamp="false" dataSet="false" reasonCode="false" dataRef="false" entryID="false" configRef="false" />
							<RptEnabled />
						</ReportControl>
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="BlkCls">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="BlkOpn">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="CBOpCap">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Loc">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="OpCnt">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Pos">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="sboClass">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>ALSTOM                          </Val>
							</DAI>
							<DAI name="swRev">
								<Val>c264-5.1</Val>
							</DAI>
							<DAI name="d">
								<Val>BCU for Bus Coupler             </Val>
							</DAI>
							<DAI name="configRev">
								<Val>5.7</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice inst="LD0">
					<LN0 lnType="BCUCPLCONTROL1.LLN0" lnClass="LLN0" inst="">
						<DataSet name="LLN0BRptStDs">
							<FCDA ldInst="LD0" prefix="" lnClass="LPHD" lnInst="1" doName="OutOv1" fc="ST" />
							<FCDA ldInst="LD0" prefix="" lnClass="LPHD" lnInst="1" doName="OutOv2" fc="ST" />
							<FCDA ldInst="LD0" prefix="" lnClass="LPHD" lnInst="1" doName="OutOv3" fc="ST" />
							<FCDA ldInst="LD0" prefix="" lnClass="LPHD" lnInst="1" doName="OutOv4" fc="ST" />
							<FCDA ldInst="LD0" prefix="" lnClass="LPHD" lnInst="1" doName="PhyHealth" fc="ST" />
							<FCDA ldInst="LD0" prefix="" lnClass="LPHD" lnInst="1" doName="Proxy" fc="ST" />
							<FCDA ldInst="LD0" prefix="" lnClass="LLN0" doName="Mod" fc="ST" />
							<FCDA ldInst="LD0" prefix="" lnClass="LLN0" doName="Loc" fc="ST" />
							<FCDA ldInst="LD0" prefix="" lnClass="LDBI" lnInst="1" doName="Mod" fc="ST" />
							<FCDA ldInst="LD0" prefix="" lnClass="LDBI" lnInst="1" doName="DB1St" fc="ST" />
							<FCDA ldInst="LD0" prefix="" lnClass="LDBI" lnInst="1" doName="DB2St" fc="ST" />
						</DataSet>
						<DataSet name="LLN0URptStDs">
							<FCDA ldInst="LD0" prefix="" lnClass="LLN0" doName="Mod" fc="ST" />
							<FCDA ldInst="LD0" prefix="" lnClass="LLN0" doName="Beh" fc="ST" />
							<FCDA ldInst="LD0" prefix="" lnClass="LLN0" doName="Health" fc="ST" />
							<FCDA ldInst="LD0" prefix="" lnClass="LLN0" doName="Loc" fc="ST" />
						</DataSet>
						<ReportControl name="urcbST" rptID="BCUCPLLD0/LLN0$RP$urcbST" buffered="false" bufTime="0" datSet="LLN0URptStDs" intgPd="0" confRev="1">
							<TrgOps dchg="true" qchg="false" dupd="false" period="false" />
							<OptFields seqNum="false" timeStamp="false" dataSet="false" reasonCode="false" dataRef="false" entryID="false" configRef="false" />
							<RptEnabled />
						</ReportControl>
						<ReportControl name="brcbST" rptID="NONE" buffered="true" bufTime="0" datSet="LLN0BRptStDs" intgPd="0" confRev="1">
							<TrgOps dchg="true" qchg="false" dupd="false" period="false" />
							<OptFields seqNum="false" timeStamp="false" dataSet="false" reasonCode="false" dataRef="false" entryID="false" configRef="false" />
							<RptEnabled max="4" />
						</ReportControl>
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-enhanced-security</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>ALSTOM IEC61850-DCS:2013</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>ALSTOM IEC61850-DCS:2013</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>ALSTOM                          </Val>
							</DAI>
							<DAI name="swRev">
								<Val>c264-5.1</Val>
							</DAI>
							<DAI name="d">
								<Val>BCU for Bus Coupler             </Val>
							</DAI>
							<DAI name="configRev">
								<Val>5.7</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Loc">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN lnType="BCUCPLLD0.LDBI1" lnClass="LDBI" inst="1">
						<DataSet name="LDBI1URptDcDs">
							<FCDA ldInst="LD0" prefix="" lnClass="LDBI" lnInst="1" doName="DB" fc="DC" />
						</DataSet>
						<DataSet name="LDBI1URptStDs">
							<FCDA ldInst="LD0" prefix="" lnClass="LDBI" lnInst="1" doName="Mod" fc="ST" />
							<FCDA ldInst="LD0" prefix="" lnClass="LDBI" lnInst="1" doName="Beh" fc="ST" />
							<FCDA ldInst="LD0" prefix="" lnClass="LDBI" lnInst="1" doName="Health" fc="ST" />
							<FCDA ldInst="LD0" prefix="" lnClass="LDBI" lnInst="1" doName="DB1St" fc="ST" />
							<FCDA ldInst="LD0" prefix="" lnClass="LDBI" lnInst="1" doName="DB2St" fc="ST" />
						</DataSet>
						<ReportControl name="urcbST" rptID="BCUCPLLD0/LDBI1$RP$urcbST" buffered="false" bufTime="0" datSet="LDBI1URptStDs" intgPd="0" confRev="1">
							<TrgOps dchg="true" qchg="false" dupd="false" period="false" />
							<OptFields seqNum="false" timeStamp="false" dataSet="false" reasonCode="false" dataRef="false" entryID="false" configRef="false" />
							<RptEnabled />
						</ReportControl>
						<ReportControl name="urcbDC" rptID="BCUCPLLD0/LDBI1$RP$urcbDC" buffered="false" bufTime="0" datSet="LDBI1URptDcDs" intgPd="0" confRev="1">
							<TrgOps dchg="true" qchg="false" dupd="false" period="false" />
							<OptFields seqNum="false" timeStamp="false" dataSet="false" reasonCode="false" dataRef="false" entryID="false" configRef="false" />
							<RptEnabled />
						</ReportControl>
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>ALSTOM                          </Val>
							</DAI>
							<DAI name="swRev">
								<Val>c264-5.1</Val>
							</DAI>
							<DAI name="d">
								<Val>BCU for Bus Coupler             </Val>
							</DAI>
							<DAI name="configRev">
								<Val>5.7</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>ALSTOM IEC61850-DCS:2013</Val>
							</DAI>
						</DOI>
						<DOI name="ODDBSw">
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>ALSTOM IEC61850-DCS:2013</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>ALSTOM IEC61850-DCS:2013</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ALSTOM IEC61850-DCS:2013</Val>
							</DAI>
						</DOI>
						<DOI name="DB1St">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ALSTOM IEC61850-DCS:2013</Val>
							</DAI>
						</DOI>
						<DOI name="DB2St">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ALSTOM IEC61850-DCS:2013</Val>
							</DAI>
						</DOI>
						<DOI name="DB">
							<DAI name="vdbs1">
								<Val>5.7</Val>
							</DAI>
							<DAI name="vdbs2">
								<Val>5.5</Val>
							</DAI>
							<DAI name="trsVdbs">
								<Val>5.7</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>ALSTOM IEC61850-DCS:2013</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>ALSTOM IEC61850-DCS:2013</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ALSTOM IEC61850-DCS:2013</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="BCUCPLCONTROL1.LPHD1" lnClass="LPHD" inst="1">
						<DataSet name="LPHD1URptStDs">
							<FCDA ldInst="LD0" prefix="" lnClass="LPHD" lnInst="1" doName="OutOv1" fc="ST" />
							<FCDA ldInst="LD0" prefix="" lnClass="LPHD" lnInst="1" doName="OutOv2" fc="ST" />
							<FCDA ldInst="LD0" prefix="" lnClass="LPHD" lnInst="1" doName="OutOv3" fc="ST" />
							<FCDA ldInst="LD0" prefix="" lnClass="LPHD" lnInst="1" doName="OutOv4" fc="ST" />
							<FCDA ldInst="LD0" prefix="" lnClass="LPHD" lnInst="1" doName="PhyHealth" fc="ST" />
							<FCDA ldInst="LD0" prefix="" lnClass="LPHD" lnInst="1" doName="Proxy" fc="ST" />
						</DataSet>
						<ReportControl name="urcbST" rptID="BCUCPLLD0/LPHD1$RP$urcbST" buffered="false" bufTime="0" datSet="LPHD1URptStDs" intgPd="0" confRev="1">
							<TrgOps dchg="true" qchg="false" dupd="false" period="false" />
							<OptFields seqNum="false" timeStamp="false" dataSet="false" reasonCode="false" dataRef="false" entryID="false" configRef="false" />
							<RptEnabled />
						</ReportControl>
						<DOI name="PhyNam">
							<DAI name="vendor">
								<Val>ALSTOM                          </Val>
							</DAI>
							<DAI name="hwRev">
								<Val>Z0      </Val>
							</DAI>
							<DAI name="swRev">
								<Val>c264-5.1</Val>
							</DAI>
							<DAI name="serNum">
								<Val>00027382</Val>
							</DAI>
							<DAI name="model">
								<Val>C264                            </Val>
							</DAI>
							<DAI name="location">
								<Val>Cilegon Baru                                                                                                                    </Val>
							</DAI>
							<DAI name="systRev">
								<Val>1</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>ALSTOM IEC61850-DCS:2013</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>ALSTOM IEC61850-DCS:2013</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="OutOv1">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="OutOv2">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="OutOv3">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="OutOv4">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="PhyHealth">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Proxy">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice inst="MEASUREMENT1">
					<LN0 lnType="BCUCPLCONTROL1.LLN0" lnClass="LLN0" inst="">
						<DataSet name="LLN0BRptStDs">
							<FCDA ldInst="MEASUREMENT1" prefix="" lnClass="LPHD" lnInst="1" doName="OutOv1" fc="ST" />
							<FCDA ldInst="MEASUREMENT1" prefix="" lnClass="LPHD" lnInst="1" doName="OutOv2" fc="ST" />
							<FCDA ldInst="MEASUREMENT1" prefix="" lnClass="LPHD" lnInst="1" doName="OutOv3" fc="ST" />
							<FCDA ldInst="MEASUREMENT1" prefix="" lnClass="LPHD" lnInst="1" doName="OutOv4" fc="ST" />
							<FCDA ldInst="MEASUREMENT1" prefix="" lnClass="LPHD" lnInst="1" doName="PhyHealth" fc="ST" />
							<FCDA ldInst="MEASUREMENT1" prefix="" lnClass="LPHD" lnInst="1" doName="Proxy" fc="ST" />
							<FCDA ldInst="MEASUREMENT1" prefix="" lnClass="LLN0" doName="Mod" fc="ST" />
							<FCDA ldInst="MEASUREMENT1" prefix="" lnClass="LLN0" doName="Loc" fc="ST" />
							<FCDA ldInst="MEASUREMENT1" prefix="" lnClass="GGIO" lnInst="1" doName="Mod" fc="ST" />
							<FCDA ldInst="MEASUREMENT1" prefix="rms" lnClass="MMXU" lnInst="1" doName="Mod" fc="ST" />
						</DataSet>
						<DataSet name="LLN0URptStDs">
							<FCDA ldInst="MEASUREMENT1" prefix="" lnClass="LLN0" doName="Mod" fc="ST" />
							<FCDA ldInst="MEASUREMENT1" prefix="" lnClass="LLN0" doName="Beh" fc="ST" />
							<FCDA ldInst="MEASUREMENT1" prefix="" lnClass="LLN0" doName="Health" fc="ST" />
							<FCDA ldInst="MEASUREMENT1" prefix="" lnClass="LLN0" doName="Loc" fc="ST" />
						</DataSet>
						<ReportControl name="urcbST" rptID="BCUCPLMEASUREMENT1/LLN0$RP$urcbST" buffered="false" bufTime="0" datSet="LLN0URptStDs" intgPd="0" confRev="1">
							<TrgOps dchg="true" qchg="false" dupd="false" period="false" />
							<OptFields seqNum="false" timeStamp="false" dataSet="false" reasonCode="false" dataRef="false" entryID="false" configRef="false" />
							<RptEnabled />
						</ReportControl>
						<ReportControl name="brcbST" rptID="NONE" buffered="true" bufTime="0" datSet="LLN0BRptStDs" intgPd="0" confRev="1">
							<TrgOps dchg="true" qchg="false" dupd="false" period="false" />
							<OptFields seqNum="false" timeStamp="false" dataSet="false" reasonCode="false" dataRef="false" entryID="false" configRef="false" />
							<RptEnabled max="4" />
						</ReportControl>
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-enhanced-security</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>ALSTOM IEC61850-DCS:2013</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>ALSTOM IEC61850-DCS:2013</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>ALSTOM                          </Val>
							</DAI>
							<DAI name="swRev">
								<Val>c264-5.1</Val>
							</DAI>
							<DAI name="d">
								<Val>BCU for Bus Coupler             </Val>
							</DAI>
							<DAI name="configRev">
								<Val>5.7</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Loc">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN lnType="BCUCPLMEASUREMENT1.GGIO1" lnClass="GGIO" inst="1">
						<DataSet name="GGIO1URptMxDs">
							<FCDA ldInst="MEASUREMENT1" prefix="" lnClass="GGIO" lnInst="1" doName="AnIn1" fc="MX" />
						</DataSet>
						<DataSet name="GGIO1URptStDs">
							<FCDA ldInst="MEASUREMENT1" prefix="" lnClass="GGIO" lnInst="1" doName="Mod" fc="ST" />
							<FCDA ldInst="MEASUREMENT1" prefix="" lnClass="GGIO" lnInst="1" doName="Beh" fc="ST" />
							<FCDA ldInst="MEASUREMENT1" prefix="" lnClass="GGIO" lnInst="1" doName="Health" fc="ST" />
						</DataSet>
						<ReportControl name="urcbMX" rptID="BCUCPLMEASUREMENT1/GGIO1$RP$urcbMX" buffered="false" bufTime="0" datSet="GGIO1URptMxDs" intgPd="0" confRev="1">
							<TrgOps dchg="true" qchg="false" dupd="false" period="false" />
							<OptFields seqNum="false" timeStamp="false" dataSet="false" reasonCode="false" dataRef="false" entryID="false" configRef="false" />
							<RptEnabled />
						</ReportControl>
						<ReportControl name="urcbST" rptID="BCUCPLMEASUREMENT1/GGIO1$RP$urcbST" buffered="false" bufTime="0" datSet="GGIO1URptStDs" intgPd="0" confRev="1">
							<TrgOps dchg="true" qchg="false" dupd="false" period="false" />
							<OptFields seqNum="false" timeStamp="false" dataSet="false" reasonCode="false" dataRef="false" entryID="false" configRef="false" />
							<RptEnabled />
						</ReportControl>
						<DOI name="AnIn1">
							<SDI name="units">
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>0</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>ALSTOM                          </Val>
							</DAI>
							<DAI name="swRev">
								<Val>c264-5.1</Val>
							</DAI>
							<DAI name="d">
								<Val>BCU for Bus Coupler             </Val>
							</DAI>
							<DAI name="configRev">
								<Val>5.7</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="BCUCPLCONTROL1.LPHD1" lnClass="LPHD" inst="1">
						<DataSet name="LPHD1URptStDs">
							<FCDA ldInst="MEASUREMENT1" prefix="" lnClass="LPHD" lnInst="1" doName="OutOv1" fc="ST" />
							<FCDA ldInst="MEASUREMENT1" prefix="" lnClass="LPHD" lnInst="1" doName="OutOv2" fc="ST" />
							<FCDA ldInst="MEASUREMENT1" prefix="" lnClass="LPHD" lnInst="1" doName="OutOv3" fc="ST" />
							<FCDA ldInst="MEASUREMENT1" prefix="" lnClass="LPHD" lnInst="1" doName="OutOv4" fc="ST" />
							<FCDA ldInst="MEASUREMENT1" prefix="" lnClass="LPHD" lnInst="1" doName="PhyHealth" fc="ST" />
							<FCDA ldInst="MEASUREMENT1" prefix="" lnClass="LPHD" lnInst="1" doName="Proxy" fc="ST" />
						</DataSet>
						<ReportControl name="urcbST" rptID="BCUCPLMEASUREMENT1/LPHD1$RP$urcbST" buffered="false" bufTime="0" datSet="LPHD1URptStDs" intgPd="0" confRev="1">
							<TrgOps dchg="true" qchg="false" dupd="false" period="false" />
							<OptFields seqNum="false" timeStamp="false" dataSet="false" reasonCode="false" dataRef="false" entryID="false" configRef="false" />
							<RptEnabled />
						</ReportControl>
						<DOI name="PhyNam">
							<DAI name="vendor">
								<Val>ALSTOM                          </Val>
							</DAI>
							<DAI name="hwRev">
								<Val>Z0      </Val>
							</DAI>
							<DAI name="swRev">
								<Val>c264-5.1</Val>
							</DAI>
							<DAI name="serNum">
								<Val>00027382</Val>
							</DAI>
							<DAI name="model">
								<Val>C264                            </Val>
							</DAI>
							<DAI name="location">
								<Val>Cilegon Baru                                                                                                                    </Val>
							</DAI>
							<DAI name="systRev">
								<Val>1</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>ALSTOM IEC61850-DCS:2013</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>ALSTOM IEC61850-DCS:2013</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="OutOv1">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="OutOv2">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="OutOv3">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="OutOv4">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="PhyHealth">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Proxy">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="BCUCPLMEASUREMENT1.rmsMMXU1" prefix="rms" lnClass="MMXU" inst="1">
						<DataSet name="rmsMMXU1URptMxDs">
							<FCDA ldInst="MEASUREMENT1" prefix="rms" lnClass="MMXU" lnInst="1" doName="A" fc="MX" />
							<FCDA ldInst="MEASUREMENT1" prefix="rms" lnClass="MMXU" lnInst="1" doName="Hz" fc="MX" />
							<FCDA ldInst="MEASUREMENT1" prefix="rms" lnClass="MMXU" lnInst="1" doName="PhV" fc="MX" />
						</DataSet>
						<DataSet name="rmsMMXU1URptStDs">
							<FCDA ldInst="MEASUREMENT1" prefix="rms" lnClass="MMXU" lnInst="1" doName="Mod" fc="ST" />
							<FCDA ldInst="MEASUREMENT1" prefix="rms" lnClass="MMXU" lnInst="1" doName="Beh" fc="ST" />
							<FCDA ldInst="MEASUREMENT1" prefix="rms" lnClass="MMXU" lnInst="1" doName="Health" fc="ST" />
						</DataSet>
						<ReportControl name="urcbMX" rptID="BCUCPLMEASUREMENT1/rmsMMXU1$RP$urcbMX" buffered="false" bufTime="0" datSet="rmsMMXU1URptMxDs" intgPd="0" confRev="1">
							<TrgOps dchg="true" qchg="false" dupd="false" period="false" />
							<OptFields seqNum="false" timeStamp="false" dataSet="false" reasonCode="false" dataRef="false" entryID="false" configRef="false" />
							<RptEnabled />
						</ReportControl>
						<ReportControl name="urcbST" rptID="BCUCPLMEASUREMENT1/rmsMMXU1$RP$urcbST" buffered="false" bufTime="0" datSet="rmsMMXU1URptStDs" intgPd="0" confRev="1">
							<TrgOps dchg="true" qchg="false" dupd="false" period="false" />
							<OptFields seqNum="false" timeStamp="false" dataSet="false" reasonCode="false" dataRef="false" entryID="false" configRef="false" />
							<RptEnabled />
						</ReportControl>
						<DOI name="A">
							<SDI name="phsA">
								<SDI name="units">
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<SDI name="units">
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<SDI name="units">
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="neut">
								<SDI name="units">
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Hz">
							<SDI name="units">
								<DAI name="multiplier">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>0</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="PhV">
							<SDI name="phsA">
								<SDI name="units">
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<SDI name="units">
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<SDI name="units">
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="neut">
								<SDI name="units">
									<DAI name="multiplier">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>ALSTOM                          </Val>
							</DAI>
							<DAI name="swRev">
								<Val>c264-5.1</Val>
							</DAI>
							<DAI name="d">
								<Val>BCU for Bus Coupler             </Val>
							</DAI>
							<DAI name="configRev">
								<Val>5.7</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice inst="SYSTEM">
					<LN0 lnType="BCUCPLCONTROL1.LLN0" lnClass="LLN0" inst="">
						<DataSet name="LLN0BRptStDs">
							<FCDA ldInst="SYSTEM" prefix="" lnClass="LPHD" lnInst="1" doName="OutOv1" fc="ST" />
							<FCDA ldInst="SYSTEM" prefix="" lnClass="LPHD" lnInst="1" doName="OutOv2" fc="ST" />
							<FCDA ldInst="SYSTEM" prefix="" lnClass="LPHD" lnInst="1" doName="OutOv3" fc="ST" />
							<FCDA ldInst="SYSTEM" prefix="" lnClass="LPHD" lnInst="1" doName="OutOv4" fc="ST" />
							<FCDA ldInst="SYSTEM" prefix="" lnClass="LPHD" lnInst="1" doName="PhyHealth" fc="ST" />
							<FCDA ldInst="SYSTEM" prefix="" lnClass="LPHD" lnInst="1" doName="Proxy" fc="ST" />
							<FCDA ldInst="SYSTEM" prefix="" lnClass="LLN0" doName="Mod" fc="ST" />
							<FCDA ldInst="SYSTEM" prefix="" lnClass="LLN0" doName="Loc" fc="ST" />
							<FCDA ldInst="SYSTEM" prefix="C26x" lnClass="LDIA" lnInst="1" doName="Mod" fc="ST" />
							<FCDA ldInst="SYSTEM" prefix="C26x" lnClass="LDIA" lnInst="1" doName="AIUSt0" fc="ST" />
							<FCDA ldInst="SYSTEM" prefix="C26x" lnClass="LDIA" lnInst="1" doName="AIUSt1" fc="ST" />
							<FCDA ldInst="SYSTEM" prefix="C26x" lnClass="LDIA" lnInst="1" doName="AIUSt2" fc="ST" />
							<FCDA ldInst="SYSTEM" prefix="C26x" lnClass="LDIA" lnInst="1" doName="AIUSt3" fc="ST" />
							<FCDA ldInst="SYSTEM" prefix="C26x" lnClass="LDIA" lnInst="1" doName="AIUSt4" fc="ST" />
							<FCDA ldInst="SYSTEM" prefix="C26x" lnClass="LDIA" lnInst="1" doName="AIUSt5" fc="ST" />
							<FCDA ldInst="SYSTEM" prefix="C26x" lnClass="LDIA" lnInst="1" doName="AOUSt0" fc="ST" />
							<FCDA ldInst="SYSTEM" prefix="C26x" lnClass="LDIA" lnInst="1" doName="AOUSt1" fc="ST" />
							<FCDA ldInst="SYSTEM" prefix="C26x" lnClass="LDIA" lnInst="1" doName="AOUSt2" fc="ST" />
							<FCDA ldInst="SYSTEM" prefix="C26x" lnClass="LDIA" lnInst="1" doName="AOUSt3" fc="ST" />
							<FCDA ldInst="SYSTEM" prefix="C26x" lnClass="LDIA" lnInst="1" doName="AllAIUSt" fc="ST" />
							<FCDA ldInst="SYSTEM" prefix="C26x" lnClass="LDIA" lnInst="1" doName="AllAOUSt" fc="ST" />
							<FCDA ldInst="SYSTEM" prefix="C26x" lnClass="LDIA" lnInst="1" doName="AllCCUSt" fc="ST" />
							<FCDA ldInst="SYSTEM" prefix="C26x" lnClass="LDIA" lnInst="1" doName="AllCommSt" fc="ST" />
							<FCDA ldInst="SYSTEM" prefix="C26x" lnClass="LDIA" lnInst="1" doName="AllDIUSt" fc="ST" />
							<FCDA ldInst="SYSTEM" prefix="C26x" lnClass="LDIA" lnInst="1" doName="AllDOUSt" fc="ST" />
							<FCDA ldInst="SYSTEM" prefix="C26x" lnClass="LDIA" lnInst="1" doName="AllHBUSt" fc="ST" />
							<FCDA ldInst="SYSTEM" prefix="C26x" lnClass="LDIA" lnInst="1" doName="AllIEDSt" fc="ST" />
							<FCDA ldInst="SYSTEM" prefix="C26x" lnClass="LDIA" lnInst="1" doName="AllTMUSt" fc="ST" />
							<FCDA ldInst="SYSTEM" prefix="C26x" lnClass="LDIA" lnInst="1" doName="BIUS1St" fc="ST" />
							<FCDA ldInst="SYSTEM" prefix="C26x" lnClass="LDIA" lnInst="1" doName="BIUS2St" fc="ST" />
							<FCDA ldInst="SYSTEM" prefix="C26x" lnClass="LDIA" lnInst="1" doName="BIUSCur" fc="ST" />
							<FCDA ldInst="SYSTEM" prefix="C26x" lnClass="LDIA" lnInst="1" doName="BIUSt" fc="ST" />
							<FCDA ldInst="SYSTEM" prefix="C26x" lnClass="LDIA" lnInst="1" doName="CCUSt0" fc="ST" />
							<FCDA ldInst="SYSTEM" prefix="C26x" lnClass="LDIA" lnInst="1" doName="CCUSt1" fc="ST" />
							<FCDA ldInst="SYSTEM" prefix="C26x" lnClass="LDIA" lnInst="1" doName="CCUSt10" fc="ST" />
							<FCDA ldInst="SYSTEM" prefix="C26x" lnClass="LDIA" lnInst="1" doName="CCUSt11" fc="ST" />
							<FCDA ldInst="SYSTEM" prefix="C26x" lnClass="LDIA" lnInst="1" doName="CCUSt12" fc="ST" />
							<FCDA ldInst="SYSTEM" prefix="C26x" lnClass="LDIA" lnInst="1" doName="CCUSt13" fc="ST" />
							<FCDA ldInst="SYSTEM" prefix="C26x" lnClass="LDIA" lnInst="1" doName="CCUSt14" fc="ST" />
							<FCDA ldInst="SYSTEM" prefix="C26x" lnClass="LDIA" lnInst="1" doName="CCUSt2" fc="ST" />
							<FCDA ldInst="SYSTEM" prefix="C26x" lnClass="LDIA" lnInst="1" doName="CCUSt3" fc="ST" />
							<FCDA ldInst="SYSTEM" prefix="C26x" lnClass="LDIA" lnInst="1" doName="CCUSt4" fc="ST" />
							<FCDA ldInst="SYSTEM" prefix="C26x" lnClass="LDIA" lnInst="1" doName="CCUSt5" fc="ST" />
							<FCDA ldInst="SYSTEM" prefix="C26x" lnClass="LDIA" lnInst="1" doName="CCUSt6" fc="ST" />
							<FCDA ldInst="SYSTEM" prefix="C26x" lnClass="LDIA" lnInst="1" doName="CCUSt7" fc="ST" />
							<FCDA ldInst="SYSTEM" prefix="C26x" lnClass="LDIA" lnInst="1" doName="CCUSt8" fc="ST" />
							<FCDA ldInst="SYSTEM" prefix="C26x" lnClass="LDIA" lnInst="1" doName="CCUSt9" fc="ST" />
							<FCDA ldInst="SYSTEM" prefix="C26x" lnClass="LDIA" lnInst="1" doName="DIStop" fc="ST" />
							<FCDA ldInst="SYSTEM" prefix="C26x" lnClass="LDIA" lnInst="1" doName="DIUSt0" fc="ST" />
							<FCDA ldInst="SYSTEM" prefix="C26x" lnClass="LDIA" lnInst="1" doName="DIUSt1" fc="ST" />
							<FCDA ldInst="SYSTEM" prefix="C26x" lnClass="LDIA" lnInst="1" doName="DIUSt10" fc="ST" />
							<FCDA ldInst="SYSTEM" prefix="C26x" lnClass="LDIA" lnInst="1" doName="DIUSt11" fc="ST" />
							<FCDA ldInst="SYSTEM" prefix="C26x" lnClass="LDIA" lnInst="1" doName="DIUSt12" fc="ST" />
							<FCDA ldInst="SYSTEM" prefix="C26x" lnClass="LDIA" lnInst="1" doName="DIUSt13" fc="ST" />
							<FCDA ldInst="SYSTEM" prefix="C26x" lnClass="LDIA" lnInst="1" doName="DIUSt14" fc="ST" />
							<FCDA ldInst="SYSTEM" prefix="C26x" lnClass="LDIA" lnInst="1" doName="DIUSt2" fc="ST" />
							<FCDA ldInst="SYSTEM" prefix="C26x" lnClass="LDIA" lnInst="1" doName="DIUSt3" fc="ST" />
							<FCDA ldInst="SYSTEM" prefix="C26x" lnClass="LDIA" lnInst="1" doName="DIUSt4" fc="ST" />
							<FCDA ldInst="SYSTEM" prefix="C26x" lnClass="LDIA" lnInst="1" doName="DIUSt5" fc="ST" />
							<FCDA ldInst="SYSTEM" prefix="C26x" lnClass="LDIA" lnInst="1" doName="DIUSt6" fc="ST" />
							<FCDA ldInst="SYSTEM" prefix="C26x" lnClass="LDIA" lnInst="1" doName="DIUSt7" fc="ST" />
							<FCDA ldInst="SYSTEM" prefix="C26x" lnClass="LDIA" lnInst="1" doName="DIUSt8" fc="ST" />
							<FCDA ldInst="SYSTEM" prefix="C26x" lnClass="LDIA" lnInst="1" doName="DIUSt9" fc="ST" />
							<FCDA ldInst="SYSTEM" prefix="C26x" lnClass="LDIA" lnInst="1" doName="DOUSt0" fc="ST" />
							<FCDA ldInst="SYSTEM" prefix="C26x" lnClass="LDIA" lnInst="1" doName="DOUSt1" fc="ST" />
							<FCDA ldInst="SYSTEM" prefix="C26x" lnClass="LDIA" lnInst="1" doName="DOUSt10" fc="ST" />
							<FCDA ldInst="SYSTEM" prefix="C26x" lnClass="LDIA" lnInst="1" doName="DOUSt11" fc="ST" />
							<FCDA ldInst="SYSTEM" prefix="C26x" lnClass="LDIA" lnInst="1" doName="DOUSt12" fc="ST" />
							<FCDA ldInst="SYSTEM" prefix="C26x" lnClass="LDIA" lnInst="1" doName="DOUSt13" fc="ST" />
							<FCDA ldInst="SYSTEM" prefix="C26x" lnClass="LDIA" lnInst="1" doName="DOUSt14" fc="ST" />
							<FCDA ldInst="SYSTEM" prefix="C26x" lnClass="LDIA" lnInst="1" doName="DOUSt2" fc="ST" />
							<FCDA ldInst="SYSTEM" prefix="C26x" lnClass="LDIA" lnInst="1" doName="DOUSt3" fc="ST" />
							<FCDA ldInst="SYSTEM" prefix="C26x" lnClass="LDIA" lnInst="1" doName="DOUSt4" fc="ST" />
							<FCDA ldInst="SYSTEM" prefix="C26x" lnClass="LDIA" lnInst="1" doName="DOUSt5" fc="ST" />
							<FCDA ldInst="SYSTEM" prefix="C26x" lnClass="LDIA" lnInst="1" doName="DOUSt6" fc="ST" />
							<FCDA ldInst="SYSTEM" prefix="C26x" lnClass="LDIA" lnInst="1" doName="DOUSt7" fc="ST" />
							<FCDA ldInst="SYSTEM" prefix="C26x" lnClass="LDIA" lnInst="1" doName="DOUSt8" fc="ST" />
							<FCDA ldInst="SYSTEM" prefix="C26x" lnClass="LDIA" lnInst="1" doName="DOUSt9" fc="ST" />
							<FCDA ldInst="SYSTEM" prefix="C26x" lnClass="LDIA" lnInst="1" doName="FailSt" fc="ST" />
							<FCDA ldInst="SYSTEM" prefix="C26x" lnClass="LDIA" lnInst="1" doName="GHUSt" fc="ST" />
							<FCDA ldInst="SYSTEM" prefix="C26x" lnClass="LDIA" lnInst="1" doName="HBUSt0" fc="ST" />
							<FCDA ldInst="SYSTEM" prefix="C26x" lnClass="LDIA" lnInst="1" doName="HBUSt1" fc="ST" />
							<FCDA ldInst="SYSTEM" prefix="C26x" lnClass="LDIA" lnInst="1" doName="HBUSt10" fc="ST" />
							<FCDA ldInst="SYSTEM" prefix="C26x" lnClass="LDIA" lnInst="1" doName="HBUSt11" fc="ST" />
							<FCDA ldInst="SYSTEM" prefix="C26x" lnClass="LDIA" lnInst="1" doName="HBUSt12" fc="ST" />
							<FCDA ldInst="SYSTEM" prefix="C26x" lnClass="LDIA" lnInst="1" doName="HBUSt13" fc="ST" />
							<FCDA ldInst="SYSTEM" prefix="C26x" lnClass="LDIA" lnInst="1" doName="HBUSt14" fc="ST" />
							<FCDA ldInst="SYSTEM" prefix="C26x" lnClass="LDIA" lnInst="1" doName="HBUSt2" fc="ST" />
							<FCDA ldInst="SYSTEM" prefix="C26x" lnClass="LDIA" lnInst="1" doName="HBUSt3" fc="ST" />
							<FCDA ldInst="SYSTEM" prefix="C26x" lnClass="LDIA" lnInst="1" doName="HBUSt4" fc="ST" />
							<FCDA ldInst="SYSTEM" prefix="C26x" lnClass="LDIA" lnInst="1" doName="HBUSt5" fc="ST" />
							<FCDA ldInst="SYSTEM" prefix="C26x" lnClass="LDIA" lnInst="1" doName="HBUSt6" fc="ST" />
							<FCDA ldInst="SYSTEM" prefix="C26x" lnClass="LDIA" lnInst="1" doName="HBUSt7" fc="ST" />
							<FCDA ldInst="SYSTEM" prefix="C26x" lnClass="LDIA" lnInst="1" doName="HBUSt8" fc="ST" />
							<FCDA ldInst="SYSTEM" prefix="C26x" lnClass="LDIA" lnInst="1" doName="HBUSt9" fc="ST" />
							<FCDA ldInst="SYSTEM" prefix="C26x" lnClass="LDIA" lnInst="1" doName="PLCSt" fc="ST" />
							<FCDA ldInst="SYSTEM" prefix="C26x" lnClass="LDIA" lnInst="1" doName="PrintSt" fc="ST" />
							<FCDA ldInst="SYSTEM" prefix="C26x" lnClass="LDIA" lnInst="1" doName="RedSt" fc="ST" />
							<FCDA ldInst="SYSTEM" prefix="C26x" lnClass="LDIA" lnInst="1" doName="SetDisc" fc="ST" />
							<FCDA ldInst="SYSTEM" prefix="C26x" lnClass="LDIA" lnInst="1" doName="SetDone" fc="ST" />
							<FCDA ldInst="SYSTEM" prefix="C26x" lnClass="LDIA" lnInst="1" doName="SetIncoher" fc="ST" />
							<FCDA ldInst="SYSTEM" prefix="C26x" lnClass="LDIA" lnInst="1" doName="SetInPrg" fc="ST" />
							<FCDA ldInst="SYSTEM" prefix="C26x" lnClass="LDIA" lnInst="1" doName="SyncSt" fc="ST" />
							<FCDA ldInst="SYSTEM" prefix="C26x" lnClass="LDIA" lnInst="1" doName="TMUSt" fc="ST" />
						</DataSet>
						<DataSet name="LLN0URptStDs">
							<FCDA ldInst="SYSTEM" prefix="" lnClass="LLN0" doName="Mod" fc="ST" />
							<FCDA ldInst="SYSTEM" prefix="" lnClass="LLN0" doName="Beh" fc="ST" />
							<FCDA ldInst="SYSTEM" prefix="" lnClass="LLN0" doName="Health" fc="ST" />
							<FCDA ldInst="SYSTEM" prefix="" lnClass="LLN0" doName="Loc" fc="ST" />
						</DataSet>
						<ReportControl name="urcbST" rptID="BCUCPLSYSTEM/LLN0$RP$urcbST" buffered="false" bufTime="0" datSet="LLN0URptStDs" intgPd="0" confRev="1">
							<TrgOps dchg="true" qchg="false" dupd="false" period="false" />
							<OptFields seqNum="false" timeStamp="false" dataSet="false" reasonCode="false" dataRef="false" entryID="false" configRef="false" />
							<RptEnabled />
						</ReportControl>
						<ReportControl name="brcbST" rptID="NONE" buffered="true" bufTime="0" datSet="LLN0BRptStDs" intgPd="0" confRev="1">
							<TrgOps dchg="true" qchg="false" dupd="false" period="false" />
							<OptFields seqNum="false" timeStamp="false" dataSet="false" reasonCode="false" dataRef="false" entryID="false" configRef="false" />
							<RptEnabled max="4" />
						</ReportControl>
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>direct-with-enhanced-security</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>ALSTOM IEC61850-DCS:2013</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>ALSTOM IEC61850-DCS:2013</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>ALSTOM                          </Val>
							</DAI>
							<DAI name="swRev">
								<Val>c264-5.1</Val>
							</DAI>
							<DAI name="d">
								<Val>BCU for Bus Coupler             </Val>
							</DAI>
							<DAI name="configRev">
								<Val>5.7</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Loc">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN lnType="BCUCPLSYSTEM.C26xLDIA1" prefix="C26x" lnClass="LDIA" inst="1">
						<DataSet name="C26xLDIA1URptStDs">
							<FCDA ldInst="SYSTEM" prefix="C26x" lnClass="LDIA" lnInst="1" doName="Mod" fc="ST" />
							<FCDA ldInst="SYSTEM" prefix="C26x" lnClass="LDIA" lnInst="1" doName="Beh" fc="ST" />
							<FCDA ldInst="SYSTEM" prefix="C26x" lnClass="LDIA" lnInst="1" doName="Health" fc="ST" />
							<FCDA ldInst="SYSTEM" prefix="C26x" lnClass="LDIA" lnInst="1" doName="AIUSt0" fc="ST" />
							<FCDA ldInst="SYSTEM" prefix="C26x" lnClass="LDIA" lnInst="1" doName="AIUSt1" fc="ST" />
							<FCDA ldInst="SYSTEM" prefix="C26x" lnClass="LDIA" lnInst="1" doName="AIUSt2" fc="ST" />
							<FCDA ldInst="SYSTEM" prefix="C26x" lnClass="LDIA" lnInst="1" doName="AIUSt3" fc="ST" />
							<FCDA ldInst="SYSTEM" prefix="C26x" lnClass="LDIA" lnInst="1" doName="AIUSt4" fc="ST" />
							<FCDA ldInst="SYSTEM" prefix="C26x" lnClass="LDIA" lnInst="1" doName="AIUSt5" fc="ST" />
							<FCDA ldInst="SYSTEM" prefix="C26x" lnClass="LDIA" lnInst="1" doName="AOUSt0" fc="ST" />
							<FCDA ldInst="SYSTEM" prefix="C26x" lnClass="LDIA" lnInst="1" doName="AOUSt1" fc="ST" />
							<FCDA ldInst="SYSTEM" prefix="C26x" lnClass="LDIA" lnInst="1" doName="AOUSt2" fc="ST" />
							<FCDA ldInst="SYSTEM" prefix="C26x" lnClass="LDIA" lnInst="1" doName="AOUSt3" fc="ST" />
							<FCDA ldInst="SYSTEM" prefix="C26x" lnClass="LDIA" lnInst="1" doName="AllAIUSt" fc="ST" />
							<FCDA ldInst="SYSTEM" prefix="C26x" lnClass="LDIA" lnInst="1" doName="AllAOUSt" fc="ST" />
							<FCDA ldInst="SYSTEM" prefix="C26x" lnClass="LDIA" lnInst="1" doName="AllCCUSt" fc="ST" />
							<FCDA ldInst="SYSTEM" prefix="C26x" lnClass="LDIA" lnInst="1" doName="AllCommSt" fc="ST" />
							<FCDA ldInst="SYSTEM" prefix="C26x" lnClass="LDIA" lnInst="1" doName="AllDIUSt" fc="ST" />
							<FCDA ldInst="SYSTEM" prefix="C26x" lnClass="LDIA" lnInst="1" doName="AllDOUSt" fc="ST" />
							<FCDA ldInst="SYSTEM" prefix="C26x" lnClass="LDIA" lnInst="1" doName="AllHBUSt" fc="ST" />
							<FCDA ldInst="SYSTEM" prefix="C26x" lnClass="LDIA" lnInst="1" doName="AllIEDSt" fc="ST" />
							<FCDA ldInst="SYSTEM" prefix="C26x" lnClass="LDIA" lnInst="1" doName="AllTMUSt" fc="ST" />
							<FCDA ldInst="SYSTEM" prefix="C26x" lnClass="LDIA" lnInst="1" doName="BIUS1St" fc="ST" />
							<FCDA ldInst="SYSTEM" prefix="C26x" lnClass="LDIA" lnInst="1" doName="BIUS2St" fc="ST" />
							<FCDA ldInst="SYSTEM" prefix="C26x" lnClass="LDIA" lnInst="1" doName="BIUSCur" fc="ST" />
							<FCDA ldInst="SYSTEM" prefix="C26x" lnClass="LDIA" lnInst="1" doName="BIUSt" fc="ST" />
							<FCDA ldInst="SYSTEM" prefix="C26x" lnClass="LDIA" lnInst="1" doName="CCUSt0" fc="ST" />
							<FCDA ldInst="SYSTEM" prefix="C26x" lnClass="LDIA" lnInst="1" doName="CCUSt1" fc="ST" />
							<FCDA ldInst="SYSTEM" prefix="C26x" lnClass="LDIA" lnInst="1" doName="CCUSt10" fc="ST" />
							<FCDA ldInst="SYSTEM" prefix="C26x" lnClass="LDIA" lnInst="1" doName="CCUSt11" fc="ST" />
							<FCDA ldInst="SYSTEM" prefix="C26x" lnClass="LDIA" lnInst="1" doName="CCUSt12" fc="ST" />
							<FCDA ldInst="SYSTEM" prefix="C26x" lnClass="LDIA" lnInst="1" doName="CCUSt13" fc="ST" />
							<FCDA ldInst="SYSTEM" prefix="C26x" lnClass="LDIA" lnInst="1" doName="CCUSt14" fc="ST" />
							<FCDA ldInst="SYSTEM" prefix="C26x" lnClass="LDIA" lnInst="1" doName="CCUSt2" fc="ST" />
							<FCDA ldInst="SYSTEM" prefix="C26x" lnClass="LDIA" lnInst="1" doName="CCUSt3" fc="ST" />
							<FCDA ldInst="SYSTEM" prefix="C26x" lnClass="LDIA" lnInst="1" doName="CCUSt4" fc="ST" />
							<FCDA ldInst="SYSTEM" prefix="C26x" lnClass="LDIA" lnInst="1" doName="CCUSt5" fc="ST" />
							<FCDA ldInst="SYSTEM" prefix="C26x" lnClass="LDIA" lnInst="1" doName="CCUSt6" fc="ST" />
							<FCDA ldInst="SYSTEM" prefix="C26x" lnClass="LDIA" lnInst="1" doName="CCUSt7" fc="ST" />
							<FCDA ldInst="SYSTEM" prefix="C26x" lnClass="LDIA" lnInst="1" doName="CCUSt8" fc="ST" />
							<FCDA ldInst="SYSTEM" prefix="C26x" lnClass="LDIA" lnInst="1" doName="CCUSt9" fc="ST" />
							<FCDA ldInst="SYSTEM" prefix="C26x" lnClass="LDIA" lnInst="1" doName="DIStop" fc="ST" />
							<FCDA ldInst="SYSTEM" prefix="C26x" lnClass="LDIA" lnInst="1" doName="DIUSt0" fc="ST" />
							<FCDA ldInst="SYSTEM" prefix="C26x" lnClass="LDIA" lnInst="1" doName="DIUSt1" fc="ST" />
							<FCDA ldInst="SYSTEM" prefix="C26x" lnClass="LDIA" lnInst="1" doName="DIUSt10" fc="ST" />
							<FCDA ldInst="SYSTEM" prefix="C26x" lnClass="LDIA" lnInst="1" doName="DIUSt11" fc="ST" />
							<FCDA ldInst="SYSTEM" prefix="C26x" lnClass="LDIA" lnInst="1" doName="DIUSt12" fc="ST" />
							<FCDA ldInst="SYSTEM" prefix="C26x" lnClass="LDIA" lnInst="1" doName="DIUSt13" fc="ST" />
							<FCDA ldInst="SYSTEM" prefix="C26x" lnClass="LDIA" lnInst="1" doName="DIUSt14" fc="ST" />
							<FCDA ldInst="SYSTEM" prefix="C26x" lnClass="LDIA" lnInst="1" doName="DIUSt2" fc="ST" />
							<FCDA ldInst="SYSTEM" prefix="C26x" lnClass="LDIA" lnInst="1" doName="DIUSt3" fc="ST" />
							<FCDA ldInst="SYSTEM" prefix="C26x" lnClass="LDIA" lnInst="1" doName="DIUSt4" fc="ST" />
							<FCDA ldInst="SYSTEM" prefix="C26x" lnClass="LDIA" lnInst="1" doName="DIUSt5" fc="ST" />
							<FCDA ldInst="SYSTEM" prefix="C26x" lnClass="LDIA" lnInst="1" doName="DIUSt6" fc="ST" />
							<FCDA ldInst="SYSTEM" prefix="C26x" lnClass="LDIA" lnInst="1" doName="DIUSt7" fc="ST" />
							<FCDA ldInst="SYSTEM" prefix="C26x" lnClass="LDIA" lnInst="1" doName="DIUSt8" fc="ST" />
							<FCDA ldInst="SYSTEM" prefix="C26x" lnClass="LDIA" lnInst="1" doName="DIUSt9" fc="ST" />
							<FCDA ldInst="SYSTEM" prefix="C26x" lnClass="LDIA" lnInst="1" doName="DOUSt0" fc="ST" />
							<FCDA ldInst="SYSTEM" prefix="C26x" lnClass="LDIA" lnInst="1" doName="DOUSt1" fc="ST" />
							<FCDA ldInst="SYSTEM" prefix="C26x" lnClass="LDIA" lnInst="1" doName="DOUSt10" fc="ST" />
							<FCDA ldInst="SYSTEM" prefix="C26x" lnClass="LDIA" lnInst="1" doName="DOUSt11" fc="ST" />
							<FCDA ldInst="SYSTEM" prefix="C26x" lnClass="LDIA" lnInst="1" doName="DOUSt12" fc="ST" />
							<FCDA ldInst="SYSTEM" prefix="C26x" lnClass="LDIA" lnInst="1" doName="DOUSt13" fc="ST" />
							<FCDA ldInst="SYSTEM" prefix="C26x" lnClass="LDIA" lnInst="1" doName="DOUSt14" fc="ST" />
							<FCDA ldInst="SYSTEM" prefix="C26x" lnClass="LDIA" lnInst="1" doName="DOUSt2" fc="ST" />
							<FCDA ldInst="SYSTEM" prefix="C26x" lnClass="LDIA" lnInst="1" doName="DOUSt3" fc="ST" />
							<FCDA ldInst="SYSTEM" prefix="C26x" lnClass="LDIA" lnInst="1" doName="DOUSt4" fc="ST" />
							<FCDA ldInst="SYSTEM" prefix="C26x" lnClass="LDIA" lnInst="1" doName="DOUSt5" fc="ST" />
							<FCDA ldInst="SYSTEM" prefix="C26x" lnClass="LDIA" lnInst="1" doName="DOUSt6" fc="ST" />
							<FCDA ldInst="SYSTEM" prefix="C26x" lnClass="LDIA" lnInst="1" doName="DOUSt7" fc="ST" />
							<FCDA ldInst="SYSTEM" prefix="C26x" lnClass="LDIA" lnInst="1" doName="DOUSt8" fc="ST" />
							<FCDA ldInst="SYSTEM" prefix="C26x" lnClass="LDIA" lnInst="1" doName="DOUSt9" fc="ST" />
							<FCDA ldInst="SYSTEM" prefix="C26x" lnClass="LDIA" lnInst="1" doName="FailSt" fc="ST" />
							<FCDA ldInst="SYSTEM" prefix="C26x" lnClass="LDIA" lnInst="1" doName="GHUSt" fc="ST" />
							<FCDA ldInst="SYSTEM" prefix="C26x" lnClass="LDIA" lnInst="1" doName="HBUSt0" fc="ST" />
							<FCDA ldInst="SYSTEM" prefix="C26x" lnClass="LDIA" lnInst="1" doName="HBUSt1" fc="ST" />
							<FCDA ldInst="SYSTEM" prefix="C26x" lnClass="LDIA" lnInst="1" doName="HBUSt10" fc="ST" />
							<FCDA ldInst="SYSTEM" prefix="C26x" lnClass="LDIA" lnInst="1" doName="HBUSt11" fc="ST" />
							<FCDA ldInst="SYSTEM" prefix="C26x" lnClass="LDIA" lnInst="1" doName="HBUSt12" fc="ST" />
							<FCDA ldInst="SYSTEM" prefix="C26x" lnClass="LDIA" lnInst="1" doName="HBUSt13" fc="ST" />
							<FCDA ldInst="SYSTEM" prefix="C26x" lnClass="LDIA" lnInst="1" doName="HBUSt14" fc="ST" />
							<FCDA ldInst="SYSTEM" prefix="C26x" lnClass="LDIA" lnInst="1" doName="HBUSt2" fc="ST" />
							<FCDA ldInst="SYSTEM" prefix="C26x" lnClass="LDIA" lnInst="1" doName="HBUSt3" fc="ST" />
							<FCDA ldInst="SYSTEM" prefix="C26x" lnClass="LDIA" lnInst="1" doName="HBUSt4" fc="ST" />
							<FCDA ldInst="SYSTEM" prefix="C26x" lnClass="LDIA" lnInst="1" doName="HBUSt5" fc="ST" />
							<FCDA ldInst="SYSTEM" prefix="C26x" lnClass="LDIA" lnInst="1" doName="HBUSt6" fc="ST" />
							<FCDA ldInst="SYSTEM" prefix="C26x" lnClass="LDIA" lnInst="1" doName="HBUSt7" fc="ST" />
							<FCDA ldInst="SYSTEM" prefix="C26x" lnClass="LDIA" lnInst="1" doName="HBUSt8" fc="ST" />
							<FCDA ldInst="SYSTEM" prefix="C26x" lnClass="LDIA" lnInst="1" doName="HBUSt9" fc="ST" />
							<FCDA ldInst="SYSTEM" prefix="C26x" lnClass="LDIA" lnInst="1" doName="PLCSt" fc="ST" />
							<FCDA ldInst="SYSTEM" prefix="C26x" lnClass="LDIA" lnInst="1" doName="PrintSt" fc="ST" />
							<FCDA ldInst="SYSTEM" prefix="C26x" lnClass="LDIA" lnInst="1" doName="RedSt" fc="ST" />
							<FCDA ldInst="SYSTEM" prefix="C26x" lnClass="LDIA" lnInst="1" doName="SetDisc" fc="ST" />
							<FCDA ldInst="SYSTEM" prefix="C26x" lnClass="LDIA" lnInst="1" doName="SetDone" fc="ST" />
							<FCDA ldInst="SYSTEM" prefix="C26x" lnClass="LDIA" lnInst="1" doName="SetIncoher" fc="ST" />
							<FCDA ldInst="SYSTEM" prefix="C26x" lnClass="LDIA" lnInst="1" doName="SetInPrg" fc="ST" />
							<FCDA ldInst="SYSTEM" prefix="C26x" lnClass="LDIA" lnInst="1" doName="SyncSt" fc="ST" />
							<FCDA ldInst="SYSTEM" prefix="C26x" lnClass="LDIA" lnInst="1" doName="TMUSt" fc="ST" />
						</DataSet>
						<ReportControl name="urcbST" rptID="BCUCPLSYSTEM/C26xLDIA1$RP$urcbST" buffered="false" bufTime="0" datSet="C26xLDIA1URptStDs" intgPd="0" confRev="1">
							<TrgOps dchg="true" qchg="false" dupd="false" period="false" />
							<OptFields seqNum="false" timeStamp="false" dataSet="false" reasonCode="false" dataRef="false" entryID="false" configRef="false" />
							<RptEnabled />
						</ReportControl>
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>ALSTOM                          </Val>
							</DAI>
							<DAI name="swRev">
								<Val>c264-5.1</Val>
							</DAI>
							<DAI name="d">
								<Val>BCU for Bus Coupler             </Val>
							</DAI>
							<DAI name="configRev">
								<Val>5.7</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>ALSTOM IEC61850-DCS:2013</Val>
							</DAI>
						</DOI>
						<DOI name="AIUSt0">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ALSTOM IEC61850-DCS:2013</Val>
							</DAI>
						</DOI>
						<DOI name="AIUSt1">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ALSTOM IEC61850-DCS:2013</Val>
							</DAI>
						</DOI>
						<DOI name="AIUSt2">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ALSTOM IEC61850-DCS:2013</Val>
							</DAI>
						</DOI>
						<DOI name="AIUSt3">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ALSTOM IEC61850-DCS:2013</Val>
							</DAI>
						</DOI>
						<DOI name="AIUSt4">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ALSTOM IEC61850-DCS:2013</Val>
							</DAI>
						</DOI>
						<DOI name="AIUSt5">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ALSTOM IEC61850-DCS:2013</Val>
							</DAI>
						</DOI>
						<DOI name="AOUSt0">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ALSTOM IEC61850-DCS:2013</Val>
							</DAI>
						</DOI>
						<DOI name="AOUSt1">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ALSTOM IEC61850-DCS:2013</Val>
							</DAI>
						</DOI>
						<DOI name="AOUSt2">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ALSTOM IEC61850-DCS:2013</Val>
							</DAI>
						</DOI>
						<DOI name="AOUSt3">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ALSTOM IEC61850-DCS:2013</Val>
							</DAI>
						</DOI>
						<DOI name="AllAIUSt">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ALSTOM IEC61850-DCS:2013</Val>
							</DAI>
						</DOI>
						<DOI name="AllAOUSt">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ALSTOM IEC61850-DCS:2013</Val>
							</DAI>
						</DOI>
						<DOI name="AllCCUSt">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ALSTOM IEC61850-DCS:2013</Val>
							</DAI>
						</DOI>
						<DOI name="AllCommSt">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ALSTOM IEC61850-DCS:2013</Val>
							</DAI>
						</DOI>
						<DOI name="AllDIUSt">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ALSTOM IEC61850-DCS:2013</Val>
							</DAI>
						</DOI>
						<DOI name="AllDOUSt">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ALSTOM IEC61850-DCS:2013</Val>
							</DAI>
						</DOI>
						<DOI name="AllHBUSt">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ALSTOM IEC61850-DCS:2013</Val>
							</DAI>
						</DOI>
						<DOI name="AllIEDSt">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ALSTOM IEC61850-DCS:2013</Val>
							</DAI>
						</DOI>
						<DOI name="AllTMUSt">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ALSTOM IEC61850-DCS:2013</Val>
							</DAI>
						</DOI>
						<DOI name="BIUS1St">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ALSTOM IEC61850-DCS:2013</Val>
							</DAI>
						</DOI>
						<DOI name="BIUS2St">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ALSTOM IEC61850-DCS:2013</Val>
							</DAI>
						</DOI>
						<DOI name="BIUSCur">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ALSTOM IEC61850-DCS:2013</Val>
							</DAI>
						</DOI>
						<DOI name="BIUSt">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ALSTOM IEC61850-DCS:2013</Val>
							</DAI>
						</DOI>
						<DOI name="CCUSt0">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ALSTOM IEC61850-DCS:2013</Val>
							</DAI>
						</DOI>
						<DOI name="CCUSt1">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ALSTOM IEC61850-DCS:2013</Val>
							</DAI>
						</DOI>
						<DOI name="CCUSt10">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ALSTOM IEC61850-DCS:2013</Val>
							</DAI>
						</DOI>
						<DOI name="CCUSt11">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ALSTOM IEC61850-DCS:2013</Val>
							</DAI>
						</DOI>
						<DOI name="CCUSt12">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ALSTOM IEC61850-DCS:2013</Val>
							</DAI>
						</DOI>
						<DOI name="CCUSt13">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ALSTOM IEC61850-DCS:2013</Val>
							</DAI>
						</DOI>
						<DOI name="CCUSt14">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ALSTOM IEC61850-DCS:2013</Val>
							</DAI>
						</DOI>
						<DOI name="CCUSt2">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ALSTOM IEC61850-DCS:2013</Val>
							</DAI>
						</DOI>
						<DOI name="CCUSt3">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ALSTOM IEC61850-DCS:2013</Val>
							</DAI>
						</DOI>
						<DOI name="CCUSt4">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ALSTOM IEC61850-DCS:2013</Val>
							</DAI>
						</DOI>
						<DOI name="CCUSt5">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ALSTOM IEC61850-DCS:2013</Val>
							</DAI>
						</DOI>
						<DOI name="CCUSt6">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ALSTOM IEC61850-DCS:2013</Val>
							</DAI>
						</DOI>
						<DOI name="CCUSt7">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ALSTOM IEC61850-DCS:2013</Val>
							</DAI>
						</DOI>
						<DOI name="CCUSt8">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ALSTOM IEC61850-DCS:2013</Val>
							</DAI>
						</DOI>
						<DOI name="CCUSt9">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ALSTOM IEC61850-DCS:2013</Val>
							</DAI>
						</DOI>
						<DOI name="DIStop">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ALSTOM IEC61850-DCS:2013</Val>
							</DAI>
						</DOI>
						<DOI name="DIUSt0">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ALSTOM IEC61850-DCS:2013</Val>
							</DAI>
						</DOI>
						<DOI name="DIUSt1">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ALSTOM IEC61850-DCS:2013</Val>
							</DAI>
						</DOI>
						<DOI name="DIUSt10">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ALSTOM IEC61850-DCS:2013</Val>
							</DAI>
						</DOI>
						<DOI name="DIUSt11">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ALSTOM IEC61850-DCS:2013</Val>
							</DAI>
						</DOI>
						<DOI name="DIUSt12">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ALSTOM IEC61850-DCS:2013</Val>
							</DAI>
						</DOI>
						<DOI name="DIUSt13">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ALSTOM IEC61850-DCS:2013</Val>
							</DAI>
						</DOI>
						<DOI name="DIUSt14">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ALSTOM IEC61850-DCS:2013</Val>
							</DAI>
						</DOI>
						<DOI name="DIUSt2">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ALSTOM IEC61850-DCS:2013</Val>
							</DAI>
						</DOI>
						<DOI name="DIUSt3">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ALSTOM IEC61850-DCS:2013</Val>
							</DAI>
						</DOI>
						<DOI name="DIUSt4">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ALSTOM IEC61850-DCS:2013</Val>
							</DAI>
						</DOI>
						<DOI name="DIUSt5">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ALSTOM IEC61850-DCS:2013</Val>
							</DAI>
						</DOI>
						<DOI name="DIUSt6">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ALSTOM IEC61850-DCS:2013</Val>
							</DAI>
						</DOI>
						<DOI name="DIUSt7">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ALSTOM IEC61850-DCS:2013</Val>
							</DAI>
						</DOI>
						<DOI name="DIUSt8">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ALSTOM IEC61850-DCS:2013</Val>
							</DAI>
						</DOI>
						<DOI name="DIUSt9">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ALSTOM IEC61850-DCS:2013</Val>
							</DAI>
						</DOI>
						<DOI name="DOUSt0">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ALSTOM IEC61850-DCS:2013</Val>
							</DAI>
						</DOI>
						<DOI name="DOUSt1">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ALSTOM IEC61850-DCS:2013</Val>
							</DAI>
						</DOI>
						<DOI name="DOUSt10">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ALSTOM IEC61850-DCS:2013</Val>
							</DAI>
						</DOI>
						<DOI name="DOUSt11">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ALSTOM IEC61850-DCS:2013</Val>
							</DAI>
						</DOI>
						<DOI name="DOUSt12">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ALSTOM IEC61850-DCS:2013</Val>
							</DAI>
						</DOI>
						<DOI name="DOUSt13">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ALSTOM IEC61850-DCS:2013</Val>
							</DAI>
						</DOI>
						<DOI name="DOUSt14">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ALSTOM IEC61850-DCS:2013</Val>
							</DAI>
						</DOI>
						<DOI name="DOUSt2">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ALSTOM IEC61850-DCS:2013</Val>
							</DAI>
						</DOI>
						<DOI name="DOUSt3">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ALSTOM IEC61850-DCS:2013</Val>
							</DAI>
						</DOI>
						<DOI name="DOUSt4">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ALSTOM IEC61850-DCS:2013</Val>
							</DAI>
						</DOI>
						<DOI name="DOUSt5">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ALSTOM IEC61850-DCS:2013</Val>
							</DAI>
						</DOI>
						<DOI name="DOUSt6">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ALSTOM IEC61850-DCS:2013</Val>
							</DAI>
						</DOI>
						<DOI name="DOUSt7">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ALSTOM IEC61850-DCS:2013</Val>
							</DAI>
						</DOI>
						<DOI name="DOUSt8">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ALSTOM IEC61850-DCS:2013</Val>
							</DAI>
						</DOI>
						<DOI name="DOUSt9">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ALSTOM IEC61850-DCS:2013</Val>
							</DAI>
						</DOI>
						<DOI name="FailSt">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ALSTOM IEC61850-DCS:2013</Val>
							</DAI>
						</DOI>
						<DOI name="GHUSt">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ALSTOM IEC61850-DCS:2013</Val>
							</DAI>
						</DOI>
						<DOI name="HBUSt0">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ALSTOM IEC61850-DCS:2013</Val>
							</DAI>
						</DOI>
						<DOI name="HBUSt1">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ALSTOM IEC61850-DCS:2013</Val>
							</DAI>
						</DOI>
						<DOI name="HBUSt10">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ALSTOM IEC61850-DCS:2013</Val>
							</DAI>
						</DOI>
						<DOI name="HBUSt11">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ALSTOM IEC61850-DCS:2013</Val>
							</DAI>
						</DOI>
						<DOI name="HBUSt12">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ALSTOM IEC61850-DCS:2013</Val>
							</DAI>
						</DOI>
						<DOI name="HBUSt13">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ALSTOM IEC61850-DCS:2013</Val>
							</DAI>
						</DOI>
						<DOI name="HBUSt14">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ALSTOM IEC61850-DCS:2013</Val>
							</DAI>
						</DOI>
						<DOI name="HBUSt2">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ALSTOM IEC61850-DCS:2013</Val>
							</DAI>
						</DOI>
						<DOI name="HBUSt3">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ALSTOM IEC61850-DCS:2013</Val>
							</DAI>
						</DOI>
						<DOI name="HBUSt4">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ALSTOM IEC61850-DCS:2013</Val>
							</DAI>
						</DOI>
						<DOI name="HBUSt5">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ALSTOM IEC61850-DCS:2013</Val>
							</DAI>
						</DOI>
						<DOI name="HBUSt6">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ALSTOM IEC61850-DCS:2013</Val>
							</DAI>
						</DOI>
						<DOI name="HBUSt7">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ALSTOM IEC61850-DCS:2013</Val>
							</DAI>
						</DOI>
						<DOI name="HBUSt8">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ALSTOM IEC61850-DCS:2013</Val>
							</DAI>
						</DOI>
						<DOI name="HBUSt9">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ALSTOM IEC61850-DCS:2013</Val>
							</DAI>
						</DOI>
						<DOI name="PLCSt">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ALSTOM IEC61850-DCS:2013</Val>
							</DAI>
						</DOI>
						<DOI name="PrintSt">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ALSTOM IEC61850-DCS:2013</Val>
							</DAI>
						</DOI>
						<DOI name="RedSt">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ALSTOM IEC61850-DCS:2013</Val>
							</DAI>
						</DOI>
						<DOI name="SetDisc">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ALSTOM IEC61850-DCS:2013</Val>
							</DAI>
						</DOI>
						<DOI name="SetDone">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ALSTOM IEC61850-DCS:2013</Val>
							</DAI>
						</DOI>
						<DOI name="SetIncoher">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ALSTOM IEC61850-DCS:2013</Val>
							</DAI>
						</DOI>
						<DOI name="SetInPrg">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ALSTOM IEC61850-DCS:2013</Val>
							</DAI>
						</DOI>
						<DOI name="SyncSt">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ALSTOM IEC61850-DCS:2013</Val>
							</DAI>
						</DOI>
						<DOI name="TMUSt">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>ALSTOM IEC61850-DCS:2013</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="BCUCPLCONTROL1.LPHD1" lnClass="LPHD" inst="1">
						<DataSet name="LPHD1URptStDs">
							<FCDA ldInst="SYSTEM" prefix="" lnClass="LPHD" lnInst="1" doName="OutOv1" fc="ST" />
							<FCDA ldInst="SYSTEM" prefix="" lnClass="LPHD" lnInst="1" doName="OutOv2" fc="ST" />
							<FCDA ldInst="SYSTEM" prefix="" lnClass="LPHD" lnInst="1" doName="OutOv3" fc="ST" />
							<FCDA ldInst="SYSTEM" prefix="" lnClass="LPHD" lnInst="1" doName="OutOv4" fc="ST" />
							<FCDA ldInst="SYSTEM" prefix="" lnClass="LPHD" lnInst="1" doName="PhyHealth" fc="ST" />
							<FCDA ldInst="SYSTEM" prefix="" lnClass="LPHD" lnInst="1" doName="Proxy" fc="ST" />
						</DataSet>
						<ReportControl name="urcbST" rptID="BCUCPLSYSTEM/LPHD1$RP$urcbST" buffered="false" bufTime="0" datSet="LPHD1URptStDs" intgPd="0" confRev="1">
							<TrgOps dchg="true" qchg="false" dupd="false" period="false" />
							<OptFields seqNum="false" timeStamp="false" dataSet="false" reasonCode="false" dataRef="false" entryID="false" configRef="false" />
							<RptEnabled />
						</ReportControl>
						<DOI name="PhyNam">
							<DAI name="vendor">
								<Val>ALSTOM                          </Val>
							</DAI>
							<DAI name="hwRev">
								<Val>Z0      </Val>
							</DAI>
							<DAI name="swRev">
								<Val>c264-5.1</Val>
							</DAI>
							<DAI name="serNum">
								<Val>00027382</Val>
							</DAI>
							<DAI name="model">
								<Val>C264                            </Val>
							</DAI>
							<DAI name="location">
								<Val>Cilegon Baru                                                                                                                    </Val>
							</DAI>
							<DAI name="systRev">
								<Val>1</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>ALSTOM IEC61850-DCS:2013</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>ALSTOM IEC61850-DCS:2013</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="OutOv1">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="OutOv2">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="OutOv3">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="OutOv4">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="PhyHealth">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Proxy">
							<DAI name="cdcNs">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="cdcName">
								<Val>IEC 61850-7-3:2003</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
			</Server>
		</AccessPoint>
	</IED>
	<DataTypeTemplates>
		<LNodeType id="BCUCPLCONTROL1.GGSS1" lnClass="GGSS">
			<DO name="Mod" type="BCUCPLCONTROL1.CILO1.Mod" />
			<DO name="Beh" type="BCUCPLCONTROL1.LLN0.Beh" />
			<DO name="Health" type="BCUCPLCONTROL1.LLN0.Health" />
			<DO name="LocSubst" type="BCUCPLCONTROL1.GGSS1.LocSubst" />
			<DO name="NamPlt" type="BCUCPLCONTROL1.CILO1.NamPlt" />
		</LNodeType>
		<LNodeType id="BCUCPLCONTROL2.GGSS1" lnClass="GGSS">
			<DO name="Mod" type="BCUCPLCONTROL1.CILO1.Mod" />
			<DO name="Beh" type="BCUCPLCONTROL1.LLN0.Beh" />
			<DO name="Health" type="BCUCPLCONTROL1.LLN0.Health" />
			<DO name="LocSubst" type="BCUCPLCONTROL2.GGSS1.LocSubst" />
			<DO name="NamPlt" type="BCUCPLCONTROL1.CILO1.NamPlt" />
		</LNodeType>
		<LNodeType id="BCUCPLLD0.LDBI1" lnClass="LDBI">
			<DO name="Mod" type="BCUCPLCONTROL1.CILO1.Mod" />
			<DO name="Beh" type="BCUCPLCONTROL1.LLN0.Beh" />
			<DO name="Health" type="BCUCPLCONTROL1.LLN0.Health" />
			<DO name="NamPlt" type="BCUCPLCONTROL1.CILO1.NamPlt" />
			<DO name="ODDBSw" type="BCUCPLLD0.LDBI1.ODDBSw" />
			<DO name="DB1St" type="BCUCPLLD0.LDBI1.DB1St" />
			<DO name="DB2St" type="BCUCPLLD0.LDBI1.DB1St" />
			<DO name="DB" type="BCUCPLLD0.LDBI1.DB" />
		</LNodeType>
		<LNodeType id="BCUCPLSYSTEM.C26xLDIA1" lnClass="LDIA">
			<DO name="Mod" type="BCUCPLCONTROL1.CILO1.Mod" />
			<DO name="Beh" type="BCUCPLCONTROL1.LLN0.Beh" />
			<DO name="Health" type="BCUCPLCONTROL1.LLN0.Health" />
			<DO name="NamPlt" type="BCUCPLCONTROL1.CILO1.NamPlt" />
			<DO name="AIUSt0" type="BCUCPLLD0.LDBI1.DB1St" />
			<DO name="AIUSt1" type="BCUCPLLD0.LDBI1.DB1St" />
			<DO name="AIUSt2" type="BCUCPLLD0.LDBI1.DB1St" />
			<DO name="AIUSt3" type="BCUCPLLD0.LDBI1.DB1St" />
			<DO name="AIUSt4" type="BCUCPLLD0.LDBI1.DB1St" />
			<DO name="AIUSt5" type="BCUCPLLD0.LDBI1.DB1St" />
			<DO name="AOUSt0" type="BCUCPLLD0.LDBI1.DB1St" />
			<DO name="AOUSt1" type="BCUCPLLD0.LDBI1.DB1St" />
			<DO name="AOUSt2" type="BCUCPLLD0.LDBI1.DB1St" />
			<DO name="AOUSt3" type="BCUCPLLD0.LDBI1.DB1St" />
			<DO name="AllAIUSt" type="BCUCPLCONTROL1.LLN0.Loc" />
			<DO name="AllAOUSt" type="BCUCPLCONTROL1.LLN0.Loc" />
			<DO name="AllCCUSt" type="BCUCPLCONTROL1.LLN0.Loc" />
			<DO name="AllCommSt" type="BCUCPLCONTROL1.LLN0.Loc" />
			<DO name="AllDIUSt" type="BCUCPLCONTROL1.LLN0.Loc" />
			<DO name="AllDOUSt" type="BCUCPLCONTROL1.LLN0.Loc" />
			<DO name="AllHBUSt" type="BCUCPLCONTROL1.LLN0.Loc" />
			<DO name="AllIEDSt" type="BCUCPLCONTROL1.LLN0.Loc" />
			<DO name="AllTMUSt" type="BCUCPLCONTROL1.LLN0.Loc" />
			<DO name="BIUS1St" type="BCUCPLCONTROL1.LLN0.Loc" />
			<DO name="BIUS2St" type="BCUCPLCONTROL1.LLN0.Loc" />
			<DO name="BIUSCur" type="BCUCPLCONTROL1.LLN0.Loc" />
			<DO name="BIUSt" type="BCUCPLLD0.LDBI1.DB1St" />
			<DO name="CCUSt0" type="BCUCPLLD0.LDBI1.DB1St" />
			<DO name="CCUSt1" type="BCUCPLLD0.LDBI1.DB1St" />
			<DO name="CCUSt10" type="BCUCPLLD0.LDBI1.DB1St" />
			<DO name="CCUSt11" type="BCUCPLLD0.LDBI1.DB1St" />
			<DO name="CCUSt12" type="BCUCPLLD0.LDBI1.DB1St" />
			<DO name="CCUSt13" type="BCUCPLLD0.LDBI1.DB1St" />
			<DO name="CCUSt14" type="BCUCPLLD0.LDBI1.DB1St" />
			<DO name="CCUSt2" type="BCUCPLLD0.LDBI1.DB1St" />
			<DO name="CCUSt3" type="BCUCPLLD0.LDBI1.DB1St" />
			<DO name="CCUSt4" type="BCUCPLLD0.LDBI1.DB1St" />
			<DO name="CCUSt5" type="BCUCPLLD0.LDBI1.DB1St" />
			<DO name="CCUSt6" type="BCUCPLLD0.LDBI1.DB1St" />
			<DO name="CCUSt7" type="BCUCPLLD0.LDBI1.DB1St" />
			<DO name="CCUSt8" type="BCUCPLLD0.LDBI1.DB1St" />
			<DO name="CCUSt9" type="BCUCPLLD0.LDBI1.DB1St" />
			<DO name="DIStop" type="BCUCPLCONTROL1.LLN0.Loc" />
			<DO name="DIUSt0" type="BCUCPLLD0.LDBI1.DB1St" />
			<DO name="DIUSt1" type="BCUCPLLD0.LDBI1.DB1St" />
			<DO name="DIUSt10" type="BCUCPLLD0.LDBI1.DB1St" />
			<DO name="DIUSt11" type="BCUCPLLD0.LDBI1.DB1St" />
			<DO name="DIUSt12" type="BCUCPLLD0.LDBI1.DB1St" />
			<DO name="DIUSt13" type="BCUCPLLD0.LDBI1.DB1St" />
			<DO name="DIUSt14" type="BCUCPLLD0.LDBI1.DB1St" />
			<DO name="DIUSt2" type="BCUCPLLD0.LDBI1.DB1St" />
			<DO name="DIUSt3" type="BCUCPLLD0.LDBI1.DB1St" />
			<DO name="DIUSt4" type="BCUCPLLD0.LDBI1.DB1St" />
			<DO name="DIUSt5" type="BCUCPLLD0.LDBI1.DB1St" />
			<DO name="DIUSt6" type="BCUCPLLD0.LDBI1.DB1St" />
			<DO name="DIUSt7" type="BCUCPLLD0.LDBI1.DB1St" />
			<DO name="DIUSt8" type="BCUCPLLD0.LDBI1.DB1St" />
			<DO name="DIUSt9" type="BCUCPLLD0.LDBI1.DB1St" />
			<DO name="DOUSt0" type="BCUCPLLD0.LDBI1.DB1St" />
			<DO name="DOUSt1" type="BCUCPLLD0.LDBI1.DB1St" />
			<DO name="DOUSt10" type="BCUCPLLD0.LDBI1.DB1St" />
			<DO name="DOUSt11" type="BCUCPLLD0.LDBI1.DB1St" />
			<DO name="DOUSt12" type="BCUCPLLD0.LDBI1.DB1St" />
			<DO name="DOUSt13" type="BCUCPLLD0.LDBI1.DB1St" />
			<DO name="DOUSt14" type="BCUCPLLD0.LDBI1.DB1St" />
			<DO name="DOUSt2" type="BCUCPLLD0.LDBI1.DB1St" />
			<DO name="DOUSt3" type="BCUCPLLD0.LDBI1.DB1St" />
			<DO name="DOUSt4" type="BCUCPLLD0.LDBI1.DB1St" />
			<DO name="DOUSt5" type="BCUCPLLD0.LDBI1.DB1St" />
			<DO name="DOUSt6" type="BCUCPLLD0.LDBI1.DB1St" />
			<DO name="DOUSt7" type="BCUCPLLD0.LDBI1.DB1St" />
			<DO name="DOUSt8" type="BCUCPLLD0.LDBI1.DB1St" />
			<DO name="DOUSt9" type="BCUCPLLD0.LDBI1.DB1St" />
			<DO name="FailSt" type="BCUCPLLD0.LDBI1.DB1St" />
			<DO name="GHUSt" type="BCUCPLLD0.LDBI1.DB1St" />
			<DO name="HBUSt0" type="BCUCPLLD0.LDBI1.DB1St" />
			<DO name="HBUSt1" type="BCUCPLLD0.LDBI1.DB1St" />
			<DO name="HBUSt10" type="BCUCPLLD0.LDBI1.DB1St" />
			<DO name="HBUSt11" type="BCUCPLLD0.LDBI1.DB1St" />
			<DO name="HBUSt12" type="BCUCPLLD0.LDBI1.DB1St" />
			<DO name="HBUSt13" type="BCUCPLLD0.LDBI1.DB1St" />
			<DO name="HBUSt14" type="BCUCPLLD0.LDBI1.DB1St" />
			<DO name="HBUSt2" type="BCUCPLLD0.LDBI1.DB1St" />
			<DO name="HBUSt3" type="BCUCPLLD0.LDBI1.DB1St" />
			<DO name="HBUSt4" type="BCUCPLLD0.LDBI1.DB1St" />
			<DO name="HBUSt5" type="BCUCPLLD0.LDBI1.DB1St" />
			<DO name="HBUSt6" type="BCUCPLLD0.LDBI1.DB1St" />
			<DO name="HBUSt7" type="BCUCPLLD0.LDBI1.DB1St" />
			<DO name="HBUSt8" type="BCUCPLLD0.LDBI1.DB1St" />
			<DO name="HBUSt9" type="BCUCPLLD0.LDBI1.DB1St" />
			<DO name="PLCSt" type="BCUCPLLD0.LDBI1.DB1St" />
			<DO name="PrintSt" type="BCUCPLLD0.LDBI1.DB1St" />
			<DO name="RedSt" type="BCUCPLCONTROL1.LLN0.Loc" />
			<DO name="SetDisc" type="BCUCPLCONTROL1.LLN0.Loc" />
			<DO name="SetDone" type="BCUCPLCONTROL1.LLN0.Loc" />
			<DO name="SetIncoher" type="BCUCPLCONTROL1.LLN0.Loc" />
			<DO name="SetInPrg" type="BCUCPLCONTROL1.LLN0.Loc" />
			<DO name="SyncSt" type="BCUCPLCONTROL1.LLN0.Loc" />
			<DO name="TMUSt" type="BCUCPLLD0.LDBI1.DB1St" />
		</LNodeType>
		<LNodeType id="BCUCPLCONTROL2.GAPC11" lnClass="GAPC">
			<DO name="Mod" type="BCUCPLCONTROL1.CILO1.Mod" />
			<DO name="Beh" type="BCUCPLCONTROL1.LLN0.Beh" />
			<DO name="Health" type="BCUCPLCONTROL1.LLN0.Health" />
			<DO name="Op" type="BCUCPLCONTROL2.GAPC11.Op" />
			<DO name="SPCSO2" type="BCUCPLCONTROL2.GAPC11.SPCSO2" />
			<DO name="Str" type="BCUCPLCONTROL2.GAPC11.Str" />
			<DO name="NamPlt" type="BCUCPLCONTROL1.CILO1.NamPlt" />
		</LNodeType>
		<LNodeType id="BCUCPLCONTROL2.GAPC12" lnClass="GAPC">
			<DO name="Mod" type="BCUCPLCONTROL1.CILO1.Mod" />
			<DO name="Beh" type="BCUCPLCONTROL1.LLN0.Beh" />
			<DO name="Health" type="BCUCPLCONTROL1.LLN0.Health" />
			<DO name="IndSys1" type="BCUCPLCONTROL1.LLN0.Loc" />
			<DO name="IndSys2" type="BCUCPLCONTROL1.LLN0.Loc" />
			<DO name="IndSys3" type="BCUCPLCONTROL1.LLN0.Loc" />
			<DO name="IndSys4" type="BCUCPLCONTROL1.LLN0.Loc" />
			<DO name="IndSys5" type="BCUCPLCONTROL1.LLN0.Loc" />
			<DO name="IndSys6" type="BCUCPLCONTROL1.LLN0.Loc" />
			<DO name="IndSys7" type="BCUCPLCONTROL1.LLN0.Loc" />
			<DO name="Op" type="BCUCPLCONTROL2.GAPC11.Op" />
			<DO name="Str" type="BCUCPLCONTROL2.GAPC11.Str" />
			<DO name="NamPlt" type="BCUCPLCONTROL1.CILO1.NamPlt" />
		</LNodeType>
		<LNodeType id="BCUCPLCONTROL2.GAPC13" lnClass="GAPC">
			<DO name="Mod" type="BCUCPLCONTROL1.CILO1.Mod" />
			<DO name="Beh" type="BCUCPLCONTROL1.LLN0.Beh" />
			<DO name="Health" type="BCUCPLCONTROL1.LLN0.Health" />
			<DO name="Ind1" type="BCUCPLCONTROL2.GAPC13.Ind1" />
			<DO name="Ind2" type="BCUCPLCONTROL2.GAPC13.Ind1" />
			<DO name="Op" type="BCUCPLCONTROL2.GAPC11.Op" />
			<DO name="Str" type="BCUCPLCONTROL2.GAPC11.Str" />
			<DO name="NamPlt" type="BCUCPLCONTROL1.CILO1.NamPlt" />
		</LNodeType>
		<LNodeType id="BCUCPLCONTROL2.GAPC14" lnClass="GAPC">
			<DO name="Mod" type="BCUCPLCONTROL1.CILO1.Mod" />
			<DO name="Beh" type="BCUCPLCONTROL1.LLN0.Beh" />
			<DO name="Health" type="BCUCPLCONTROL1.LLN0.Health" />
			<DO name="IndSys1" type="BCUCPLCONTROL1.LLN0.Loc" />
			<DO name="IndSys2" type="BCUCPLCONTROL1.LLN0.Loc" />
			<DO name="Op" type="BCUCPLCONTROL2.GAPC11.Op" />
			<DO name="Str" type="BCUCPLCONTROL2.GAPC11.Str" />
			<DO name="NamPlt" type="BCUCPLCONTROL1.CILO1.NamPlt" />
		</LNodeType>
		<LNodeType id="BCUCPLCONTROL2.GAPC15" lnClass="GAPC">
			<DO name="Mod" type="BCUCPLCONTROL1.CILO1.Mod" />
			<DO name="Beh" type="BCUCPLCONTROL1.LLN0.Beh" />
			<DO name="Health" type="BCUCPLCONTROL1.LLN0.Health" />
			<DO name="IndSys1" type="BCUCPLCONTROL1.LLN0.Loc" />
			<DO name="IndSys2" type="BCUCPLCONTROL1.LLN0.Loc" />
			<DO name="IndSys3" type="BCUCPLCONTROL1.LLN0.Loc" />
			<DO name="IndSys4" type="BCUCPLCONTROL1.LLN0.Loc" />
			<DO name="IndSys5" type="BCUCPLCONTROL1.LLN0.Loc" />
			<DO name="Op" type="BCUCPLCONTROL2.GAPC11.Op" />
			<DO name="Str" type="BCUCPLCONTROL2.GAPC11.Str" />
			<DO name="NamPlt" type="BCUCPLCONTROL1.CILO1.NamPlt" />
		</LNodeType>
		<LNodeType id="BCUCPLCONTROL2.GAPC16" lnClass="GAPC">
			<DO name="Mod" type="BCUCPLCONTROL1.CILO1.Mod" />
			<DO name="Beh" type="BCUCPLCONTROL1.LLN0.Beh" />
			<DO name="Health" type="BCUCPLCONTROL1.LLN0.Health" />
			<DO name="IndSys1" type="BCUCPLCONTROL1.LLN0.Loc" />
			<DO name="Op" type="BCUCPLCONTROL2.GAPC11.Op" />
			<DO name="Str" type="BCUCPLCONTROL2.GAPC11.Str" />
			<DO name="NamPlt" type="BCUCPLCONTROL1.CILO1.NamPlt" />
		</LNodeType>
		<LNodeType id="BCUCPLCONTROL2.GAPC4" lnClass="GAPC">
			<DO name="Mod" type="BCUCPLCONTROL1.CILO1.Mod" />
			<DO name="Beh" type="BCUCPLCONTROL1.LLN0.Beh" />
			<DO name="Health" type="BCUCPLCONTROL1.LLN0.Health" />
			<DO name="Op" type="BCUCPLCONTROL2.GAPC11.Op" />
			<DO name="SelOrd1" type="BCUCPLCONTROL1.LLN0.Loc" />
			<DO name="SelOrd2" type="BCUCPLCONTROL1.LLN0.Loc" />
			<DO name="Str" type="BCUCPLCONTROL2.GAPC11.Str" />
			<DO name="NamPlt" type="BCUCPLCONTROL1.CILO1.NamPlt" />
		</LNodeType>
		<LNodeType id="BCUCPLCONTROL2.GAPC5" lnClass="GAPC">
			<DO name="Mod" type="BCUCPLCONTROL1.CILO1.Mod" />
			<DO name="Beh" type="BCUCPLCONTROL1.LLN0.Beh" />
			<DO name="Health" type="BCUCPLCONTROL1.LLN0.Health" />
			<DO name="DPCSO1" type="BCUCPLCONTROL1.GGIO4.DPCSO1" />
			<DO name="IndSys1" type="BCUCPLCONTROL1.LLN0.Loc" />
			<DO name="IndSys10" type="BCUCPLCONTROL1.LLN0.Loc" />
			<DO name="IndSys13" type="BCUCPLCONTROL1.LLN0.Loc" />
			<DO name="IndSys14" type="BCUCPLCONTROL1.LLN0.Loc" />
			<DO name="IndSys2" type="BCUCPLCONTROL1.LLN0.Loc" />
			<DO name="IndSys3" type="BCUCPLCONTROL1.LLN0.Loc" />
			<DO name="IndSys4" type="BCUCPLCONTROL1.LLN0.Loc" />
			<DO name="IndSys5" type="BCUCPLCONTROL1.LLN0.Loc" />
			<DO name="IndSys6" type="BCUCPLCONTROL1.LLN0.Loc" />
			<DO name="IndSys7" type="BCUCPLCONTROL1.LLN0.Loc" />
			<DO name="IndSys8" type="BCUCPLCONTROL1.LLN0.Loc" />
			<DO name="IndSys9" type="BCUCPLCONTROL1.LLN0.Loc" />
			<DO name="Op" type="BCUCPLCONTROL2.GAPC11.Op" />
			<DO name="Str" type="BCUCPLCONTROL2.GAPC11.Str" />
			<DO name="NamPlt" type="BCUCPLCONTROL1.CILO1.NamPlt" />
		</LNodeType>
		<LNodeType id="BCUCPLCONTROL1.GGIO1" lnClass="GGIO">
			<DO name="Mod" type="BCUCPLCONTROL1.CILO1.Mod" />
			<DO name="SPCSO1" type="BCUCPLCONTROL1.GGIO1.SPCSO1" />
			<DO name="SPCSO2" type="BCUCPLCONTROL1.GGIO1.SPCSO1" />
			<DO name="Beh" type="BCUCPLCONTROL1.LLN0.Beh" />
			<DO name="Health" type="BCUCPLCONTROL1.LLN0.Health" />
			<DO name="NamPlt" type="BCUCPLCONTROL1.CILO1.NamPlt" />
		</LNodeType>
		<LNodeType id="BCUCPLCONTROL1.GGIO10" lnClass="GGIO">
			<DO name="Mod" type="BCUCPLCONTROL1.CILO1.Mod" />
			<DO name="Beh" type="BCUCPLCONTROL1.LLN0.Beh" />
			<DO name="Health" type="BCUCPLCONTROL1.LLN0.Health" />
			<DO name="Ind1" type="BCUCPLCONTROL1.LLN0.Loc" />
			<DO name="Ind2" type="BCUCPLCONTROL1.LLN0.Loc" />
			<DO name="Ind3" type="BCUCPLCONTROL1.LLN0.Loc" />
			<DO name="Ind6" type="BCUCPLCONTROL1.LLN0.Loc" />
			<DO name="NamPlt" type="BCUCPLCONTROL1.CILO1.NamPlt" />
		</LNodeType>
		<LNodeType id="BCUCPLCONTROL1.GGIO3" lnClass="GGIO">
			<DO name="Mod" type="BCUCPLCONTROL1.CILO1.Mod" />
			<DO name="Beh" type="BCUCPLCONTROL1.LLN0.Beh" />
			<DO name="Health" type="BCUCPLCONTROL1.LLN0.Health" />
			<DO name="Ind1" type="BCUCPLCONTROL1.LLN0.Loc" />
			<DO name="Ind2" type="BCUCPLCONTROL1.LLN0.Loc" />
			<DO name="NamPlt" type="BCUCPLCONTROL1.CILO1.NamPlt" />
		</LNodeType>
		<LNodeType id="BCUCPLCONTROL1.GGIO4" lnClass="GGIO">
			<DO name="Mod" type="BCUCPLCONTROL1.CILO1.Mod" />
			<DO name="Beh" type="BCUCPLCONTROL1.LLN0.Beh" />
			<DO name="Health" type="BCUCPLCONTROL1.LLN0.Health" />
			<DO name="DPCSO1" type="BCUCPLCONTROL1.GGIO4.DPCSO1" />
			<DO name="DPCSO2" type="BCUCPLCONTROL1.GGIO4.DPCSO1" />
			<DO name="DPCSO3" type="BCUCPLCONTROL1.GGIO4.DPCSO1" />
			<DO name="Ind1" type="BCUCPLCONTROL1.LLN0.Loc" />
			<DO name="Ind5" type="BCUCPLCONTROL1.LLN0.Loc" />
			<DO name="NamPlt" type="BCUCPLCONTROL1.CILO1.NamPlt" />
		</LNodeType>
		<LNodeType id="BCUCPLCONTROL1.GGIO5" lnClass="GGIO">
			<DO name="Mod" type="BCUCPLCONTROL1.CILO1.Mod" />
			<DO name="Beh" type="BCUCPLCONTROL1.LLN0.Beh" />
			<DO name="Health" type="BCUCPLCONTROL1.LLN0.Health" />
			<DO name="Ind1" type="BCUCPLCONTROL1.LLN0.Loc" />
			<DO name="Ind2" type="BCUCPLCONTROL1.LLN0.Loc" />
			<DO name="Ind21" type="BCUCPLCONTROL1.LLN0.Loc" />
			<DO name="Ind22" type="BCUCPLCONTROL1.LLN0.Loc" />
			<DO name="Ind3" type="BCUCPLCONTROL1.LLN0.Loc" />
			<DO name="Ind4" type="BCUCPLCONTROL1.LLN0.Loc" />
			<DO name="Ind5" type="BCUCPLCONTROL1.LLN0.Loc" />
			<DO name="Ind6" type="BCUCPLCONTROL1.LLN0.Loc" />
			<DO name="Ind8" type="BCUCPLCONTROL1.LLN0.Loc" />
			<DO name="NamPlt" type="BCUCPLCONTROL1.CILO1.NamPlt" />
		</LNodeType>
		<LNodeType id="BCUCPLCONTROL1.GGIO7" lnClass="GGIO">
			<DO name="Mod" type="BCUCPLCONTROL1.CILO1.Mod" />
			<DO name="Beh" type="BCUCPLCONTROL1.LLN0.Beh" />
			<DO name="Health" type="BCUCPLCONTROL1.LLN0.Health" />
			<DO name="Ind1" type="BCUCPLCONTROL1.LLN0.Loc" />
			<DO name="Ind18" type="BCUCPLCONTROL1.LLN0.Loc" />
			<DO name="Ind2" type="BCUCPLCONTROL1.LLN0.Loc" />
			<DO name="Ind3" type="BCUCPLCONTROL1.LLN0.Loc" />
			<DO name="NamPlt" type="BCUCPLCONTROL1.CILO1.NamPlt" />
		</LNodeType>
		<LNodeType id="BCUCPLCONTROL1.GGIO8" lnClass="GGIO">
			<DO name="Mod" type="BCUCPLCONTROL1.CILO1.Mod" />
			<DO name="Beh" type="BCUCPLCONTROL1.LLN0.Beh" />
			<DO name="Health" type="BCUCPLCONTROL1.LLN0.Health" />
			<DO name="Ind17" type="BCUCPLCONTROL1.LLN0.Loc" />
			<DO name="Ind2" type="BCUCPLCONTROL1.LLN0.Loc" />
			<DO name="Ind25" type="BCUCPLCONTROL1.LLN0.Loc" />
			<DO name="Ind42" type="BCUCPLCONTROL1.LLN0.Loc" />
			<DO name="NamPlt" type="BCUCPLCONTROL1.CILO1.NamPlt" />
		</LNodeType>
		<LNodeType id="BCUCPLCONTROL1.GGIO9" lnClass="GGIO">
			<DO name="Mod" type="BCUCPLCONTROL1.CILO1.Mod" />
			<DO name="Beh" type="BCUCPLCONTROL1.LLN0.Beh" />
			<DO name="Health" type="BCUCPLCONTROL1.LLN0.Health" />
			<DO name="Ind1" type="BCUCPLCONTROL1.LLN0.Loc" />
			<DO name="NamPlt" type="BCUCPLCONTROL1.CILO1.NamPlt" />
		</LNodeType>
		<LNodeType id="BCUCPLCONTROL2.GGIO3" lnClass="GGIO">
			<DO name="Mod" type="BCUCPLCONTROL1.CILO1.Mod" />
			<DO name="Beh" type="BCUCPLCONTROL1.LLN0.Beh" />
			<DO name="Health" type="BCUCPLCONTROL1.LLN0.Health" />
			<DO name="Ind1" type="BCUCPLCONTROL1.LLN0.Loc" />
			<DO name="Ind2" type="BCUCPLCONTROL1.LLN0.Loc" />
			<DO name="Ind3" type="BCUCPLCONTROL1.LLN0.Loc" />
			<DO name="Ind8" type="BCUCPLCONTROL1.LLN0.Loc" />
			<DO name="Ind9" type="BCUCPLCONTROL1.LLN0.Loc" />
			<DO name="NamPlt" type="BCUCPLCONTROL1.CILO1.NamPlt" />
		</LNodeType>
		<LNodeType id="BCUCPLMEASUREMENT1.GGIO1" lnClass="GGIO">
			<DO name="AnIn1" type="BCUCPLCONTROL1.RSYN1.DifAngClc" />
			<DO name="Mod" type="BCUCPLCONTROL1.CILO1.Mod" />
			<DO name="Beh" type="BCUCPLCONTROL1.LLN0.Beh" />
			<DO name="Health" type="BCUCPLCONTROL1.LLN0.Health" />
			<DO name="NamPlt" type="BCUCPLCONTROL1.CILO1.NamPlt" />
		</LNodeType>
		<LNodeType id="BCUCPLCONTROL1.LLN0" lnClass="LLN0">
			<DO name="Mod" type="BCUCPLCONTROL1.LLN0.Mod" />
			<DO name="Beh" type="BCUCPLCONTROL1.LLN0.Beh" />
			<DO name="Health" type="BCUCPLCONTROL1.LLN0.Health" />
			<DO name="NamPlt" type="BCUCPLCONTROL1.LLN0.NamPlt" />
			<DO name="Loc" type="BCUCPLCONTROL1.LLN0.Loc" />
		</LNodeType>
		<LNodeType id="BCUCPLCONTROL1.LPHD1" lnClass="LPHD">
			<DO name="PhyNam" type="BCUCPLCONTROL1.LPHD1.PhyNam" />
			<DO name="OutOv1" type="BCUCPLCONTROL1.LLN0.Loc" />
			<DO name="OutOv2" type="BCUCPLCONTROL1.LLN0.Loc" />
			<DO name="OutOv3" type="BCUCPLCONTROL1.LLN0.Loc" />
			<DO name="OutOv4" type="BCUCPLCONTROL1.LLN0.Loc" />
			<DO name="PhyHealth" type="BCUCPLCONTROL1.LLN0.Health" />
			<DO name="Proxy" type="BCUCPLCONTROL1.LLN0.Loc" />
		</LNodeType>
		<LNodeType id="BCUCPLMEASUREMENT1.rmsMMXU1" lnClass="MMXU">
			<DO name="A" type="BCUCPLMEASUREMENT1.rmsMMXU1.A" />
			<DO name="Hz" type="BCUCPLCONTROL1.RSYN1.DifAngClc" />
			<DO name="Mod" type="BCUCPLCONTROL1.CILO1.Mod" />
			<DO name="PhV" type="BCUCPLMEASUREMENT1.rmsMMXU1.A" />
			<DO name="Beh" type="BCUCPLCONTROL1.LLN0.Beh" />
			<DO name="Health" type="BCUCPLCONTROL1.LLN0.Health" />
			<DO name="NamPlt" type="BCUCPLCONTROL1.CILO1.NamPlt" />
		</LNodeType>
		<LNodeType id="BCUCPLCONTROL1.RSYN1" lnClass="RSYN">
			<DO name="DifAngClc" type="BCUCPLCONTROL1.RSYN1.DifAngClc" />
			<DO name="DifHzClc" type="BCUCPLCONTROL1.RSYN1.DifAngClc" />
			<DO name="DifVClc" type="BCUCPLCONTROL1.RSYN1.DifAngClc" />
			<DO name="Mod" type="BCUCPLCONTROL1.CILO1.Mod" />
			<DO name="Beh" type="BCUCPLCONTROL1.LLN0.Beh" />
			<DO name="Health" type="BCUCPLCONTROL1.LLN0.Health" />
			<DO name="BusVC" type="BCUCPLCONTROL1.LLN0.Loc" />
			<DO name="ClsOpSt" type="BCUCPLCONTROL1.LLN0.Loc" />
			<DO name="Ena" type="BCUCPLCONTROL1.GBAY1.EnaSBMC" />
			<DO name="EnaSec" type="BCUCPLCONTROL1.GBAY1.EnaSBMC" />
			<DO name="Rel" type="BCUCPLCONTROL1.LLN0.Loc" />
			<DO name="SynPrg" type="BCUCPLCONTROL1.LLN0.Loc" />
			<DO name="VAbs" type="BCUCPLCONTROL1.LLN0.Loc" />
			<DO name="VP" type="BCUCPLCONTROL1.LLN0.Loc" />
			<DO name="VRefAbs" type="BCUCPLCONTROL1.LLN0.Loc" />
			<DO name="VRefInd" type="BCUCPLCONTROL1.LLN0.Loc" />
			<DO name="NamPlt" type="BCUCPLCONTROL1.CILO1.NamPlt" />
		</LNodeType>
		<LNodeType id="BCUCPLCONTROL2.RSYN1" lnClass="RSYN">
			<DO name="Mod" type="BCUCPLCONTROL1.CILO1.Mod" />
			<DO name="Beh" type="BCUCPLCONTROL1.LLN0.Beh" />
			<DO name="Health" type="BCUCPLCONTROL1.LLN0.Health" />
			<DO name="Rel" type="BCUCPLCONTROL1.LLN0.Loc" />
			<DO name="SGEna1" type="BCUCPLCONTROL2.RSYN1.SGEna1" />
			<DO name="NamPlt" type="BCUCPLCONTROL1.CILO1.NamPlt" />
		</LNodeType>
		<LNodeType id="BCUCPLCONTROL2.XCBR1" lnClass="XCBR">
			<DO name="Mod" type="BCUCPLCONTROL1.CILO1.Mod" />
			<DO name="Beh" type="BCUCPLCONTROL1.LLN0.Beh" />
			<DO name="Health" type="BCUCPLCONTROL1.LLN0.Health" />
			<DO name="BlkCls" type="BCUCPLCONTROL1.XSWI1.BlkCls" />
			<DO name="BlkOpn" type="BCUCPLCONTROL1.XSWI1.BlkCls" />
			<DO name="CBOpCap" type="BCUCPLCONTROL2.XCBR1.CBOpCap" />
			<DO name="Cnt1" type="BCUCPLCONTROL2.XCBR1.Cnt1" />
			<DO name="Loc" type="BCUCPLCONTROL1.LLN0.Loc" />
			<DO name="OpCnt" type="BCUCPLCONTROL1.XSWI1.OpCnt" />
			<DO name="Pos" type="BCUCPLCONTROL2.XCBR1.Pos" />
			<DO name="NamPlt" type="BCUCPLCONTROL1.CILO1.NamPlt" />
		</LNodeType>
		<LNodeType id="BCUCPLCONTROL3.XCBR1" lnClass="XCBR">
			<DO name="Mod" type="BCUCPLCONTROL1.CILO1.Mod" />
			<DO name="Beh" type="BCUCPLCONTROL1.LLN0.Beh" />
			<DO name="Health" type="BCUCPLCONTROL1.LLN0.Health" />
			<DO name="BlkCls" type="BCUCPLCONTROL1.XSWI1.BlkCls" />
			<DO name="BlkOpn" type="BCUCPLCONTROL1.XSWI1.BlkCls" />
			<DO name="CBOpCap" type="BCUCPLCONTROL2.XCBR1.CBOpCap" />
			<DO name="Loc" type="BCUCPLCONTROL1.LLN0.Loc" />
			<DO name="OpCnt" type="BCUCPLCONTROL1.XSWI1.OpCnt" />
			<DO name="Pos" type="BCUCPLCONTROL2.XCBR1.Pos" />
			<DO name="NamPlt" type="BCUCPLCONTROL1.CILO1.NamPlt" />
		</LNodeType>
		<LNodeType id="BCUCPLCONTROL1.XSWI1" lnClass="XSWI">
			<DO name="Mod" type="BCUCPLCONTROL1.CILO1.Mod" />
			<DO name="Beh" type="BCUCPLCONTROL1.LLN0.Beh" />
			<DO name="Health" type="BCUCPLCONTROL1.LLN0.Health" />
			<DO name="BlkCls" type="BCUCPLCONTROL1.XSWI1.BlkCls" />
			<DO name="BlkOpn" type="BCUCPLCONTROL1.XSWI1.BlkCls" />
			<DO name="Loc" type="BCUCPLCONTROL1.LLN0.Loc" />
			<DO name="OpCnt" type="BCUCPLCONTROL1.XSWI1.OpCnt" />
			<DO name="Pos" type="BCUCPLCONTROL1.XSWI1.Pos" />
			<DO name="SwOpCap" type="BCUCPLCONTROL1.XSWI1.SwOpCap" />
			<DO name="SwTyp" type="BCUCPLCONTROL1.XSWI1.SwTyp" />
			<DO name="NamPlt" type="BCUCPLCONTROL1.CILO1.NamPlt" />
		</LNodeType>
		<LNodeType id="BCUCPLCONTROL1.CILO1" lnClass="CILO">
			<DO name="Mod" type="BCUCPLCONTROL1.CILO1.Mod" />
			<DO name="Beh" type="BCUCPLCONTROL1.LLN0.Beh" />
			<DO name="Health" type="BCUCPLCONTROL1.LLN0.Health" />
			<DO name="EnaCls" type="BCUCPLCONTROL1.LLN0.Loc" />
			<DO name="EnaOpn" type="BCUCPLCONTROL1.LLN0.Loc" />
			<DO name="NamPlt" type="BCUCPLCONTROL1.CILO1.NamPlt" />
		</LNodeType>
		<LNodeType id="BCUCPLCONTROL1.CSWI1" lnClass="CSWI">
			<DO name="Mod" type="BCUCPLCONTROL1.CILO1.Mod" />
			<DO name="Beh" type="BCUCPLCONTROL1.LLN0.Beh" />
			<DO name="Health" type="BCUCPLCONTROL1.LLN0.Health" />
			<DO name="IndSys1" type="BCUCPLCONTROL1.LLN0.Loc" />
			<DO name="IndSys2" type="BCUCPLCONTROL1.LLN0.Loc" />
			<DO name="IndSys3" type="BCUCPLCONTROL1.LLN0.Loc" />
			<DO name="Pos" type="BCUCPLCONTROL1.CSWI1.Pos" />
			<DO name="NamPlt" type="BCUCPLCONTROL1.CILO1.NamPlt" />
		</LNodeType>
		<LNodeType id="BCUCPLCONTROL1.CSWI3" lnClass="CSWI">
			<DO name="Mod" type="BCUCPLCONTROL1.CILO1.Mod" />
			<DO name="Beh" type="BCUCPLCONTROL1.LLN0.Beh" />
			<DO name="Health" type="BCUCPLCONTROL1.LLN0.Health" />
			<DO name="IndSys1" type="BCUCPLCONTROL1.LLN0.Loc" />
			<DO name="Pos" type="BCUCPLCONTROL1.CSWI3.Pos" />
			<DO name="NamPlt" type="BCUCPLCONTROL1.CILO1.NamPlt" />
		</LNodeType>
		<LNodeType id="BCUCPLCONTROL1.CSWI9" lnClass="CSWI">
			<DO name="Mod" type="BCUCPLCONTROL1.CILO1.Mod" />
			<DO name="Beh" type="BCUCPLCONTROL1.LLN0.Beh" />
			<DO name="Health" type="BCUCPLCONTROL1.LLN0.Health" />
			<DO name="Pos" type="BCUCPLCONTROL1.CSWI1.Pos" />
			<DO name="NamPlt" type="BCUCPLCONTROL1.CILO1.NamPlt" />
		</LNodeType>
		<LNodeType id="BCUCPLCONTROL1.GBAY1" lnClass="GBAY">
			<DO name="Mod" type="BCUCPLCONTROL1.GBAY1.Mod" />
			<DO name="Beh" type="BCUCPLCONTROL1.GBAY1.Beh" />
			<DO name="Health" type="BCUCPLCONTROL1.GBAY1.Health" />
			<DO name="EnaSBMC" type="BCUCPLCONTROL1.GBAY1.EnaSBMC" />
			<DO name="Loc" type="BCUCPLCONTROL1.GBAY1.Loc" />
			<DO name="OrdRun" type="BCUCPLCONTROL1.LLN0.Loc" />
			<DO name="NamPlt" type="BCUCPLCONTROL1.CILO1.NamPlt" />
		</LNodeType>
		<DOType id="BCUCPLLD0.LDBI1.DB" cdc="UNKNOWN">
			<DA name="vdbs1" fc="DC" bType="VisString32" />
			<DA name="vdbs2" fc="DC" bType="VisString32" />
			<DA name="trsVdbs" fc="DC" bType="VisString32" />
			<DA name="cdcNs" fc="EX" bType="VisString255" />
			<DA name="cdcName" fc="EX" bType="VisString255" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="BCUCPLCONTROL2.GAPC11.Str" cdc="ACD">
			<DA name="general" fc="ST" bType="BOOLEAN" />
			<DA name="dirGeneral" fc="ST" bType="Enum" type="dir" />
			<DA name="q" fc="ST" bType="Quality" />
			<DA name="t" fc="ST" bType="Timestamp" />
			<DA name="cdcNs" fc="EX" bType="VisString255" />
			<DA name="cdcName" fc="EX" bType="VisString255" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="BCUCPLCONTROL2.GAPC11.Op" cdc="ACT">
			<DA name="general" fc="ST" bType="BOOLEAN" />
			<DA name="q" fc="ST" bType="Quality" />
			<DA name="t" fc="ST" bType="Timestamp" />
			<DA name="cdcNs" fc="EX" bType="VisString255" />
			<DA name="cdcName" fc="EX" bType="VisString255" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="BCUCPLCONTROL2.XCBR1.Cnt1" cdc="BCR">
			<DA name="actVal" fc="ST" bType="INT32" />
			<DA name="frVal" fc="ST" bType="INT32" />
			<DA name="frTm" fc="ST" bType="Timestamp" />
			<DA name="q" fc="ST" bType="Quality" />
			<DA name="t" fc="ST" bType="Timestamp" />
			<DA name="units" fc="CF" bType="Struct" type="BCUCPLCONTROL1.RSYN1.DifAngClc.units" />
			<DA name="pulsQty" fc="CF" bType="FLOAT32" />
			<DA name="frEna" fc="CF" bType="BOOLEAN" />
			<DA name="strTm" fc="CF" bType="Timestamp" />
			<DA name="frPd" fc="CF" bType="INT32" />
			<DA name="frRs" fc="CF" bType="BOOLEAN" />
			<DA name="cdcNs" fc="EX" bType="VisString255" />
			<DA name="cdcName" fc="EX" bType="VisString255" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="BCUCPLMEASUREMENT1.rmsMMXU1.A.phsA" cdc="CMV">
			<DA name="cVal" fc="MX" bType="Struct" type="BCUCPLMEASUREMENT1.rmsMMXU1.A.phsA.cVal" />
			<DA name="range" fc="MX" bType="Enum" type="range" />
			<DA name="q" fc="MX" bType="Quality" />
			<DA name="t" fc="MX" bType="Timestamp" />
			<DA name="units" fc="CF" bType="Struct" type="BCUCPLCONTROL1.RSYN1.DifAngClc.units" />
			<DA name="db" fc="CF" bType="INT32U" />
		</DOType>
		<DOType id="BCUCPLCONTROL1.CSWI1.Pos" cdc="DPC">
			<DA name="stVal" fc="ST" bType="Dbpos" />
			<DA name="q" fc="ST" bType="Quality" />
			<DA name="t" fc="ST" bType="Timestamp" />
			<DA name="stSeld" fc="ST" bType="BOOLEAN" />
			<DA name="SBOw" fc="CO" bType="Struct" type="BCUCPLCONTROL1.CSWI1.Pos.SBOw" />
			<DA name="Oper" fc="CO" bType="Struct" type="BCUCPLCONTROL1.CSWI1.Pos.SBOw" />
			<DA name="Cancel" fc="CO" bType="Struct" type="BCUCPLCONTROL1.CSWI1.Pos.Cancel" />
			<DA name="bp" fc="CO" bType="Struct" type="BCUCPLCONTROL1.LLN0.Mod.bp" />
			<DA name="ctlModel" fc="CF" bType="Enum" type="ctlModel" />
			<DA name="sboTimeout" fc="CF" bType="INT32U" />
			<DA name="sboClass" fc="CF" bType="Enum" type="sboClass" />
			<DA name="cdcNs" fc="EX" bType="VisString255" />
			<DA name="cdcName" fc="EX" bType="VisString255" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="BCUCPLCONTROL1.CSWI3.Pos" cdc="DPC">
			<DA name="origin" fc="ST" bType="Struct" type="BCUCPLCONTROL1.CSWI3.Pos.origin" />
			<DA name="stVal" fc="ST" bType="Dbpos" />
			<DA name="q" fc="ST" bType="Quality" />
			<DA name="t" fc="ST" bType="Timestamp" />
			<DA name="stSeld" fc="ST" bType="BOOLEAN" />
			<DA name="SBOw" fc="CO" bType="Struct" type="BCUCPLCONTROL1.CSWI1.Pos.SBOw" />
			<DA name="Oper" fc="CO" bType="Struct" type="BCUCPLCONTROL1.CSWI1.Pos.SBOw" />
			<DA name="Cancel" fc="CO" bType="Struct" type="BCUCPLCONTROL1.CSWI1.Pos.Cancel" />
			<DA name="bp" fc="CO" bType="Struct" type="BCUCPLCONTROL1.LLN0.Mod.bp" />
			<DA name="ctlModel" fc="CF" bType="Enum" type="ctlModel" />
			<DA name="sboTimeout" fc="CF" bType="INT32U" />
			<DA name="sboClass" fc="CF" bType="Enum" type="sboClass" />
			<DA name="cdcNs" fc="EX" bType="VisString255" />
			<DA name="cdcName" fc="EX" bType="VisString255" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="BCUCPLCONTROL1.GBAY1.Loc" cdc="DPC">
			<DA name="origin" fc="ST" bType="Struct" type="BCUCPLCONTROL1.CSWI3.Pos.origin" />
			<DA name="stVal" fc="ST" bType="Dbpos" />
			<DA name="q" fc="ST" bType="Quality" />
			<DA name="t" fc="ST" bType="Timestamp" />
			<DA name="stSeld" fc="ST" bType="BOOLEAN" />
			<DA name="Oper" fc="CO" bType="Struct" type="BCUCPLCONTROL1.CSWI1.Pos.SBOw" />
			<DA name="bp" fc="CO" bType="Struct" type="BCUCPLCONTROL1.LLN0.Mod.bp" />
			<DA name="ctlModel" fc="CF" bType="Enum" type="ctlModel" />
			<DA name="sboTimeout" fc="CF" bType="INT32U" />
			<DA name="sboClass" fc="CF" bType="Enum" type="sboClass" />
			<DA name="cdcNs" fc="EX" bType="VisString255" />
			<DA name="cdcName" fc="EX" bType="VisString255" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="BCUCPLCONTROL1.GGIO4.DPCSO1" cdc="DPC">
			<DA name="stVal" fc="ST" bType="Dbpos" />
			<DA name="q" fc="ST" bType="Quality" />
			<DA name="t" fc="ST" bType="Timestamp" />
			<DA name="cdcNs" fc="EX" bType="VisString255" />
			<DA name="cdcName" fc="EX" bType="VisString255" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="BCUCPLCONTROL1.GGSS1.LocSubst" cdc="DPC">
			<DA name="stVal" fc="ST" bType="Dbpos" />
			<DA name="q" fc="ST" bType="Quality" />
			<DA name="t" fc="ST" bType="Timestamp" />
			<DA name="stSeld" fc="ST" bType="BOOLEAN" />
			<DA name="Oper" fc="CO" bType="Struct" type="BCUCPLCONTROL1.CSWI1.Pos.SBOw" />
			<DA name="bp" fc="CO" bType="Struct" type="BCUCPLCONTROL1.LLN0.Mod.bp" />
			<DA name="ctlModel" fc="CF" bType="Enum" type="ctlModel" />
			<DA name="sboTimeout" fc="CF" bType="INT32U" />
			<DA name="sboClass" fc="CF" bType="Enum" type="sboClass" />
			<DA name="cdcNs" fc="EX" bType="VisString255" />
			<DA name="cdcName" fc="EX" bType="VisString255" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="BCUCPLCONTROL1.XSWI1.Pos" cdc="DPC">
			<DA name="stVal" fc="ST" bType="Dbpos" />
			<DA name="q" fc="ST" bType="Quality" />
			<DA name="t" fc="ST" bType="Timestamp" />
			<DA name="stSeld" fc="ST" bType="BOOLEAN" />
			<DA name="cdcNs" fc="EX" bType="VisString255" />
			<DA name="cdcName" fc="EX" bType="VisString255" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="BCUCPLCONTROL2.GGSS1.LocSubst" cdc="DPC">
			<DA name="origin" fc="ST" bType="Struct" type="BCUCPLCONTROL1.CSWI3.Pos.origin" />
			<DA name="stVal" fc="ST" bType="Dbpos" />
			<DA name="q" fc="ST" bType="Quality" />
			<DA name="t" fc="ST" bType="Timestamp" />
			<DA name="stSeld" fc="ST" bType="BOOLEAN" />
			<DA name="ctlModel" fc="CF" bType="Enum" type="ctlModel" />
			<DA name="sboTimeout" fc="CF" bType="INT32U" />
			<DA name="sboClass" fc="CF" bType="Enum" type="sboClass" />
			<DA name="cdcNs" fc="EX" bType="VisString255" />
			<DA name="cdcName" fc="EX" bType="VisString255" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="BCUCPLCONTROL2.XCBR1.Pos" cdc="DPC">
			<DA name="stVal" fc="ST" bType="Dbpos" />
			<DA name="q" fc="ST" bType="Quality" />
			<DA name="t" fc="ST" bType="Timestamp" />
			<DA name="stSeld" fc="ST" bType="BOOLEAN" />
			<DA name="ctlModel" fc="CF" bType="Enum" type="ctlModel" />
			<DA name="sboTimeout" fc="CF" bType="INT32U" />
			<DA name="sboClass" fc="CF" bType="Enum" type="sboClass" />
			<DA name="cdcNs" fc="EX" bType="VisString255" />
			<DA name="cdcName" fc="EX" bType="VisString255" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="BCUCPLCONTROL1.LPHD1.PhyNam" cdc="DPL">
			<DA name="vendor" fc="DC" bType="VisString255" />
			<DA name="hwRev" fc="DC" bType="VisString255" />
			<DA name="swRev" fc="DC" bType="VisString255" />
			<DA name="serNum" fc="DC" bType="VisString255" />
			<DA name="model" fc="DC" bType="VisString255" />
			<DA name="location" fc="DC" bType="VisString255" />
			<DA name="systRev" fc="DC" bType="INT8U" />
			<DA name="cdcNs" fc="EX" bType="VisString255" />
			<DA name="cdcName" fc="EX" bType="VisString255" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="BCUCPLCONTROL2.GAPC13.Ind1" cdc="DPS">
			<DA name="stVal" fc="ST" bType="Dbpos" />
			<DA name="q" fc="ST" bType="Quality" />
			<DA name="t" fc="ST" bType="Timestamp" />
			<DA name="cdcNs" fc="EX" bType="VisString255" />
			<DA name="cdcName" fc="EX" bType="VisString255" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="BCUCPLCONTROL1.LLN0.Mod" cdc="INC">
			<DA name="stVal" fc="ST" bType="Enum" type="Mod" />
			<DA name="q" fc="ST" bType="Quality" />
			<DA name="t" fc="ST" bType="Timestamp" />
			<DA name="stSeld" fc="ST" bType="BOOLEAN" />
			<DA name="Oper" fc="CO" bType="Struct" type="BCUCPLCONTROL1.LLN0.Mod.Oper" />
			<DA name="bp" fc="CO" bType="Struct" type="BCUCPLCONTROL1.LLN0.Mod.bp" />
			<DA name="ctlModel" fc="CF" bType="Enum" type="ctlModel" />
			<DA name="cdcNs" fc="EX" bType="VisString255" />
			<DA name="cdcName" fc="EX" bType="VisString255" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="BCUCPLCONTROL1.CILO1.Mod" cdc="INC">
			<DA name="stVal" fc="ST" bType="Enum" type="Mod" />
			<DA name="q" fc="ST" bType="Quality" />
			<DA name="t" fc="ST" bType="Timestamp" />
			<DA name="stSeld" fc="ST" bType="BOOLEAN" />
			<DA name="ctlModel" fc="CF" bType="Enum" type="ctlModel" />
			<DA name="cdcNs" fc="EX" bType="VisString255" />
			<DA name="cdcName" fc="EX" bType="VisString255" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="BCUCPLCONTROL1.LLN0.Beh" cdc="INS">
			<DA name="stVal" fc="ST" bType="Enum" type="Beh" />
			<DA name="q" fc="ST" bType="Quality" />
			<DA name="t" fc="ST" bType="Timestamp" />
			<DA name="cdcNs" fc="EX" bType="VisString255" />
			<DA name="cdcName" fc="EX" bType="VisString255" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="BCUCPLCONTROL1.LLN0.Health" cdc="INS">
			<DA name="stVal" fc="ST" bType="Enum" type="Health" />
			<DA name="q" fc="ST" bType="Quality" />
			<DA name="t" fc="ST" bType="Timestamp" />
			<DA name="cdcNs" fc="EX" bType="VisString255" />
			<DA name="cdcName" fc="EX" bType="VisString255" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="BCUCPLCONTROL1.XSWI1.OpCnt" cdc="INS">
			<DA name="stVal" fc="ST" bType="INT32" />
			<DA name="q" fc="ST" bType="Quality" />
			<DA name="t" fc="ST" bType="Timestamp" />
			<DA name="cdcNs" fc="EX" bType="VisString255" />
			<DA name="cdcName" fc="EX" bType="VisString255" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="BCUCPLCONTROL1.XSWI1.SwOpCap" cdc="INS">
			<DA name="stVal" fc="ST" bType="Enum" type="SwOpCap" />
			<DA name="q" fc="ST" bType="Quality" />
			<DA name="t" fc="ST" bType="Timestamp" />
			<DA name="cdcNs" fc="EX" bType="VisString255" />
			<DA name="cdcName" fc="EX" bType="VisString255" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="BCUCPLCONTROL1.XSWI1.SwTyp" cdc="INS">
			<DA name="stVal" fc="ST" bType="Enum" type="SwTyp" />
			<DA name="q" fc="ST" bType="Quality" />
			<DA name="t" fc="ST" bType="Timestamp" />
			<DA name="cdcNs" fc="EX" bType="VisString255" />
			<DA name="cdcName" fc="EX" bType="VisString255" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="BCUCPLCONTROL2.XCBR1.CBOpCap" cdc="INS">
			<DA name="stVal" fc="ST" bType="Enum" type="CBOpCap" />
			<DA name="q" fc="ST" bType="Quality" />
			<DA name="t" fc="ST" bType="Timestamp" />
			<DA name="cdcNs" fc="EX" bType="VisString255" />
			<DA name="cdcName" fc="EX" bType="VisString255" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="BCUCPLLD0.LDBI1.DB1St" cdc="INS">
			<DA name="stVal" fc="ST" bType="INT8" />
			<DA name="q" fc="ST" bType="Quality" />
			<DA name="t" fc="ST" bType="Timestamp" />
			<DA name="cdcNs" fc="EX" bType="VisString255" />
			<DA name="cdcName" fc="EX" bType="VisString255" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="BCUCPLCONTROL1.LLN0.NamPlt" cdc="LPL">
			<DA name="vendor" fc="DC" bType="VisString255" />
			<DA name="swRev" fc="DC" bType="VisString255" />
			<DA name="d" fc="DC" bType="VisString255" />
			<DA name="configRev" fc="DC" bType="VisString255" />
			<DA name="ldNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="BCUCPLCONTROL1.CILO1.NamPlt" cdc="LPL">
			<DA name="vendor" fc="DC" bType="VisString255" />
			<DA name="swRev" fc="DC" bType="VisString255" />
			<DA name="d" fc="DC" bType="VisString255" />
			<DA name="configRev" fc="DC" bType="VisString255" />
			<DA name="lnNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="BCUCPLCONTROL1.RSYN1.DifAngClc" cdc="MV">
			<DA name="mag" fc="MX" bType="Struct" type="BCUCPLCONTROL1.RSYN1.DifAngClc.mag" />
			<DA name="range" fc="MX" bType="Enum" type="range" />
			<DA name="q" fc="MX" bType="Quality" />
			<DA name="t" fc="MX" bType="Timestamp" />
			<DA name="units" fc="CF" bType="Struct" type="BCUCPLCONTROL1.RSYN1.DifAngClc.units" />
			<DA name="db" fc="CF" bType="INT32U" />
			<DA name="cdcNs" fc="EX" bType="VisString255" />
			<DA name="cdcName" fc="EX" bType="VisString255" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="BCUCPLCONTROL1.GBAY1.EnaSBMC" cdc="SPC">
			<DA name="origin" fc="ST" bType="Struct" type="BCUCPLCONTROL1.CSWI3.Pos.origin" />
			<DA name="stVal" fc="ST" bType="BOOLEAN" />
			<DA name="q" fc="ST" bType="Quality" />
			<DA name="t" fc="ST" bType="Timestamp" />
			<DA name="stSeld" fc="ST" bType="BOOLEAN" />
			<DA name="Oper" fc="CO" bType="Struct" type="BCUCPLCONTROL1.CSWI1.Pos.SBOw" />
			<DA name="bp" fc="CO" bType="Struct" type="BCUCPLCONTROL1.LLN0.Mod.bp" />
			<DA name="ctlModel" fc="CF" bType="Enum" type="ctlModel" />
			<DA name="sboTimeout" fc="CF" bType="INT32U" />
			<DA name="sboClass" fc="CF" bType="Enum" type="sboClass" />
			<DA name="cdcNs" fc="EX" bType="VisString255" />
			<DA name="cdcName" fc="EX" bType="VisString255" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="BCUCPLCONTROL1.GGIO1.SPCSO1" cdc="SPC">
			<DA name="Oper" fc="CO" bType="Struct" type="BCUCPLCONTROL1.CSWI1.Pos.SBOw" />
			<DA name="bp" fc="CO" bType="Struct" type="BCUCPLCONTROL1.LLN0.Mod.bp" />
			<DA name="ctlModel" fc="CF" bType="Enum" type="ctlModel" />
			<DA name="sboTimeout" fc="CF" bType="INT32U" />
			<DA name="sboClass" fc="CF" bType="Enum" type="sboClass" />
			<DA name="cdcNs" fc="EX" bType="VisString255" />
			<DA name="cdcName" fc="EX" bType="VisString255" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="BCUCPLCONTROL1.XSWI1.BlkCls" cdc="SPC">
			<DA name="stVal" fc="ST" bType="BOOLEAN" />
			<DA name="q" fc="ST" bType="Quality" />
			<DA name="t" fc="ST" bType="Timestamp" />
			<DA name="stSeld" fc="ST" bType="BOOLEAN" />
			<DA name="ctlModel" fc="CF" bType="Enum" type="ctlModel" />
			<DA name="sboTimeout" fc="CF" bType="INT32U" />
			<DA name="sboClass" fc="CF" bType="Enum" type="sboClass" />
			<DA name="cdcNs" fc="EX" bType="VisString255" />
			<DA name="cdcName" fc="EX" bType="VisString255" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="BCUCPLCONTROL2.GAPC11.SPCSO2" cdc="SPC">
			<DA name="origin" fc="ST" bType="Struct" type="BCUCPLCONTROL1.CSWI3.Pos.origin" />
			<DA name="stVal" fc="ST" bType="BOOLEAN" />
			<DA name="q" fc="ST" bType="Quality" />
			<DA name="t" fc="ST" bType="Timestamp" />
			<DA name="stSeld" fc="ST" bType="BOOLEAN" />
			<DA name="cdcNs" fc="EX" bType="VisString255" />
			<DA name="cdcName" fc="EX" bType="VisString255" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="BCUCPLCONTROL2.RSYN1.SGEna1" cdc="SPC">
			<DA name="stVal" fc="ST" bType="BOOLEAN" />
			<DA name="q" fc="ST" bType="Quality" />
			<DA name="t" fc="ST" bType="Timestamp" />
			<DA name="stSeld" fc="ST" bType="BOOLEAN" />
			<DA name="Oper" fc="CO" bType="Struct" type="BCUCPLCONTROL1.CSWI1.Pos.SBOw" />
			<DA name="bp" fc="CO" bType="Struct" type="BCUCPLCONTROL1.LLN0.Mod.bp" />
			<DA name="ctlModel" fc="CF" bType="Enum" type="ctlModel" />
			<DA name="sboTimeout" fc="CF" bType="INT32U" />
			<DA name="sboClass" fc="CF" bType="Enum" type="sboClass" />
			<DA name="cdcNs" fc="EX" bType="VisString255" />
			<DA name="cdcName" fc="EX" bType="VisString255" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="BCUCPLLD0.LDBI1.ODDBSw" cdc="SPC">
			<DA name="Oper" fc="CO" bType="Struct" type="BCUCPLCONTROL1.CSWI1.Pos.SBOw" />
			<DA name="bp" fc="CO" bType="Struct" type="BCUCPLCONTROL1.LLN0.Mod.bp" />
			<DA name="ctlModel" fc="CF" bType="Enum" type="ctlModel" />
			<DA name="cdcNs" fc="EX" bType="VisString255" />
			<DA name="cdcName" fc="EX" bType="VisString255" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="BCUCPLCONTROL1.LLN0.Loc" cdc="SPS">
			<DA name="stVal" fc="ST" bType="BOOLEAN" />
			<DA name="q" fc="ST" bType="Quality" />
			<DA name="t" fc="ST" bType="Timestamp" />
			<DA name="cdcNs" fc="EX" bType="VisString255" />
			<DA name="cdcName" fc="EX" bType="VisString255" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="BCUCPLMEASUREMENT1.rmsMMXU1.A" cdc="WYE">
			<SDO name="phsA" type="BCUCPLMEASUREMENT1.rmsMMXU1.A.phsA" />
			<SDO name="phsB" type="BCUCPLMEASUREMENT1.rmsMMXU1.A.phsA" />
			<SDO name="phsC" type="BCUCPLMEASUREMENT1.rmsMMXU1.A.phsA" />
			<SDO name="neut" type="BCUCPLMEASUREMENT1.rmsMMXU1.A.phsA" />
			<DA name="cdcNs" fc="EX" bType="VisString255" />
			<DA name="cdcName" fc="EX" bType="VisString255" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="BCUCPLCONTROL1.GBAY1.Mod" cdc="ENC">
			<DA name="stVal" fc="ST" bType="Enum" type="Mod" />
			<DA name="q" fc="ST" bType="Quality" />
			<DA name="t" fc="ST" bType="Timestamp" />
			<DA name="stSeld" fc="ST" bType="BOOLEAN" />
			<DA name="ctlModel" fc="CF" bType="Enum" type="CtlModelKind" />
			<DA name="cdcNs" fc="EX" bType="VisString255" />
			<DA name="cdcName" fc="EX" bType="VisString255" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="BCUCPLCONTROL1.GBAY1.Beh" cdc="ENS">
			<DA name="stVal" fc="ST" bType="Enum" type="Beh" />
			<DA name="q" fc="ST" bType="Quality" />
			<DA name="t" fc="ST" bType="Timestamp" />
			<DA name="cdcNs" fc="EX" bType="VisString255" />
			<DA name="cdcName" fc="EX" bType="VisString255" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="BCUCPLCONTROL1.GBAY1.Health" cdc="ENS">
			<DA name="stVal" fc="ST" bType="Enum" type="Health" />
			<DA name="q" fc="ST" bType="Quality" />
			<DA name="t" fc="ST" bType="Timestamp" />
			<DA name="cdcNs" fc="EX" bType="VisString255" />
			<DA name="cdcName" fc="EX" bType="VisString255" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
		</DOType>
		<DAType id="BCUCPLCONTROL1.LLN0.Mod.bp">
			<BDA name="bypass" bType="UNKNOWN" />
		</DAType>
		<DAType id="BCUCPLCONTROL1.RSYN1.DifAngClc.mag">
			<BDA name="f" bType="FLOAT32" />
		</DAType>
		<DAType id="BCUCPLCONTROL1.LLN0.Mod.Oper.origin">
			<BDA name="orCat" bType="Enum" type="orCategory" />
			<BDA name="orIdent" bType="Octet64" />
		</DAType>
		<DAType id="BCUCPLCONTROL1.CSWI3.Pos.origin">
			<BDA name="orCat" bType="Enum" type="orCategory" />
			<BDA name="orIdent" bType="Octet64" />
		</DAType>
		<DAType id="BCUCPLCONTROL1.RSYN1.DifAngClc.units">
			<BDA name="SIUnit" bType="Enum" type="SIUnit" />
			<BDA name="multiplier" bType="Enum" type="multiplier" />
		</DAType>
		<DAType id="BCUCPLMEASUREMENT1.rmsMMXU1.A.phsA.cVal">
			<BDA name="mag" bType="Struct" type="BCUCPLCONTROL1.RSYN1.DifAngClc.mag" />
		</DAType>
		<DAType id="BCUCPLCONTROL1.CSWI1.Pos.SBOw">
			<BDA name="ctlVal" bType="BOOLEAN" />
			<BDA name="origin" bType="Struct" type="BCUCPLCONTROL1.LLN0.Mod.Oper.origin" />
			<BDA name="ctlNum" bType="INT8U" />
			<BDA name="T" bType="Timestamp" />
			<BDA name="Test" bType="BOOLEAN" />
			<BDA name="Check" bType="Check" />
		</DAType>
		<DAType id="BCUCPLCONTROL1.CSWI1.Pos.Cancel">
			<BDA name="ctlVal" bType="BOOLEAN" />
			<BDA name="origin" bType="Struct" type="BCUCPLCONTROL1.LLN0.Mod.Oper.origin" />
			<BDA name="ctlNum" bType="INT8U" />
			<BDA name="T" bType="Timestamp" />
			<BDA name="Test" bType="BOOLEAN" />
		</DAType>
		<DAType id="BCUCPLCONTROL1.LLN0.Mod.Oper">
			<BDA name="ctlVal" bType="Enum" type="Mod" />
			<BDA name="origin" bType="Struct" type="BCUCPLCONTROL1.LLN0.Mod.Oper.origin" />
			<BDA name="ctlNum" bType="INT8U" />
			<BDA name="T" bType="Timestamp" />
			<BDA name="Test" bType="BOOLEAN" />
			<BDA name="Check" bType="Check" />
		</DAType>
		<EnumType id="ctlModel">
			<!--Source: IEC 61850-7-3:2003-->
			<EnumVal ord="0">status-only</EnumVal>
			<EnumVal ord="1">direct-with-normal-security</EnumVal>
			<EnumVal ord="2">sbo-with-normal-security</EnumVal>
			<EnumVal ord="3">direct-with-enhanced-security</EnumVal>
			<EnumVal ord="4">sbo-with-enhanced-security</EnumVal>
		</EnumType>
		<EnumType id="sboClass">
			<!--Source: IEC 61850-7-3:2003-->
			<EnumVal ord="0">operate-once</EnumVal>
			<EnumVal ord="1">operate-many</EnumVal>
		</EnumType>
		<EnumType id="orCategory">
			<!--Source: IEC 61850-7-3:2003-->
			<EnumVal ord="0">not-supported</EnumVal>
			<EnumVal ord="1">bay-control</EnumVal>
			<EnumVal ord="2">station-control</EnumVal>
			<EnumVal ord="3">remote-control</EnumVal>
			<EnumVal ord="4">automatic-bay</EnumVal>
			<EnumVal ord="5">automatic-station</EnumVal>
			<EnumVal ord="6">automatic-remote</EnumVal>
			<EnumVal ord="7">maintenance</EnumVal>
			<EnumVal ord="8">process</EnumVal>
		</EnumType>
		<EnumType id="multiplier">
			<!--Source: IEC 61850-7-3:2003-->
			<EnumVal ord="-24">y</EnumVal>
			<EnumVal ord="-21">z</EnumVal>
			<EnumVal ord="-18">a</EnumVal>
			<EnumVal ord="-15">f</EnumVal>
			<EnumVal ord="-12">p</EnumVal>
			<EnumVal ord="-9">n</EnumVal>
			<EnumVal ord="-6">µ</EnumVal>
			<EnumVal ord="-3">m</EnumVal>
			<EnumVal ord="-2">c</EnumVal>
			<EnumVal ord="-1">d</EnumVal>
			<EnumVal ord="0"></EnumVal>
			<EnumVal ord="1">da</EnumVal>
			<EnumVal ord="2">h</EnumVal>
			<EnumVal ord="3">k</EnumVal>
			<EnumVal ord="6">M</EnumVal>
			<EnumVal ord="9">G</EnumVal>
			<EnumVal ord="12">T</EnumVal>
			<EnumVal ord="15">P</EnumVal>
			<EnumVal ord="18">E</EnumVal>
			<EnumVal ord="21">Z</EnumVal>
			<EnumVal ord="24">Y</EnumVal>
		</EnumType>
		<EnumType id="SIUnit">
			<!--Source: IEC 61850-7-3:2003-->
			<EnumVal ord="1"></EnumVal>
			<EnumVal ord="2">m</EnumVal>
			<EnumVal ord="3">kg</EnumVal>
			<EnumVal ord="4">s</EnumVal>
			<EnumVal ord="5">A</EnumVal>
			<EnumVal ord="6">K</EnumVal>
			<EnumVal ord="7">mol</EnumVal>
			<EnumVal ord="8">cd</EnumVal>
			<EnumVal ord="9">deg</EnumVal>
			<EnumVal ord="10">rad</EnumVal>
			<EnumVal ord="11">sr</EnumVal>
			<EnumVal ord="21">Gy</EnumVal>
			<EnumVal ord="22">q</EnumVal>
			<EnumVal ord="23">°C</EnumVal>
			<EnumVal ord="24">Sv</EnumVal>
			<EnumVal ord="25">F</EnumVal>
			<EnumVal ord="26">C</EnumVal>
			<EnumVal ord="27">S</EnumVal>
			<EnumVal ord="28">H</EnumVal>
			<EnumVal ord="29">V</EnumVal>
			<EnumVal ord="30">ohm</EnumVal>
			<EnumVal ord="31">J</EnumVal>
			<EnumVal ord="32">N</EnumVal>
			<EnumVal ord="33">Hz</EnumVal>
			<EnumVal ord="34">lx</EnumVal>
			<EnumVal ord="35">Lm</EnumVal>
			<EnumVal ord="36">Wb</EnumVal>
			<EnumVal ord="37">T</EnumVal>
			<EnumVal ord="38">W</EnumVal>
			<EnumVal ord="39">Pa</EnumVal>
			<EnumVal ord="41">m²</EnumVal>
			<EnumVal ord="42">m³</EnumVal>
			<EnumVal ord="43">m/s</EnumVal>
			<EnumVal ord="44">m/s²</EnumVal>
			<EnumVal ord="45">m³/s</EnumVal>
			<EnumVal ord="46">m/m³</EnumVal>
			<EnumVal ord="47">M</EnumVal>
			<EnumVal ord="48">kg/m³</EnumVal>
			<EnumVal ord="49">m²/s</EnumVal>
			<EnumVal ord="50">W/m K</EnumVal>
			<EnumVal ord="51">J/K</EnumVal>
			<EnumVal ord="52">ppm</EnumVal>
			<EnumVal ord="53">1/s</EnumVal>
			<EnumVal ord="54">rad/s</EnumVal>
			<EnumVal ord="61">VA</EnumVal>
			<EnumVal ord="62">Watts</EnumVal>
			<EnumVal ord="63">VAr</EnumVal>
			<EnumVal ord="64">phi</EnumVal>
			<EnumVal ord="65">cos(phi)</EnumVal>
			<EnumVal ord="66">Vs</EnumVal>
			<EnumVal ord="67">V²</EnumVal>
			<EnumVal ord="68">As</EnumVal>
			<EnumVal ord="69">A²</EnumVal>
			<EnumVal ord="70">A²t</EnumVal>
			<EnumVal ord="71">VAh</EnumVal>
			<EnumVal ord="72">Wh</EnumVal>
			<EnumVal ord="73">VArh</EnumVal>
			<EnumVal ord="74">V/Hz</EnumVal>
		</EnumType>
		<EnumType id="dir">
			<!--Source: IEC 61850-7-3:2003-->
			<EnumVal ord="0">unknown</EnumVal>
			<EnumVal ord="1">forward</EnumVal>
			<EnumVal ord="2">backward</EnumVal>
			<EnumVal ord="3">both</EnumVal>
		</EnumType>
		<EnumType id="range">
			<!--Source: IEC 61850-7-3:2003-->
			<EnumVal ord="0">normal</EnumVal>
			<EnumVal ord="1">high</EnumVal>
			<EnumVal ord="2">low</EnumVal>
			<EnumVal ord="3">high-high</EnumVal>
			<EnumVal ord="4">low-low</EnumVal>
		</EnumType>
		<EnumType id="Beh">
			<!--Source: IEC 61850-7-4:2003-->
			<EnumVal ord="1">on</EnumVal>
			<EnumVal ord="2">blocked</EnumVal>
			<EnumVal ord="3">test</EnumVal>
			<EnumVal ord="4">test/blocked</EnumVal>
			<EnumVal ord="5">off</EnumVal>
		</EnumType>
		<EnumType id="CBOpCap">
			<!--Source: IEC 61850-7-4:2003-->
			<EnumVal ord="1">None</EnumVal>
			<EnumVal ord="2">Open</EnumVal>
			<EnumVal ord="3">Close-Open</EnumVal>
			<EnumVal ord="4">Open-Close-Open</EnumVal>
			<EnumVal ord="5">Close-Open-Close-Open</EnumVal>
		</EnumType>
		<EnumType id="Health">
			<!--Source: IEC 61850-7-4:2003-->
			<EnumVal ord="1">Ok</EnumVal>
			<EnumVal ord="2">Warning</EnumVal>
			<EnumVal ord="3">Alarm</EnumVal>
		</EnumType>
		<EnumType id="Mod">
			<!--Source: IEC 61850-7-4:2003-->
			<EnumVal ord="1">on</EnumVal>
			<EnumVal ord="2">blocked</EnumVal>
			<EnumVal ord="3">test</EnumVal>
			<EnumVal ord="4">test/blocked</EnumVal>
			<EnumVal ord="5">off</EnumVal>
		</EnumType>
		<EnumType id="SwOpCap">
			<!--Source: IEC 61850-7-4:2003-->
			<EnumVal ord="1">None</EnumVal>
			<EnumVal ord="2">Open</EnumVal>
			<EnumVal ord="3">Close</EnumVal>
			<EnumVal ord="4">Open and Close</EnumVal>
		</EnumType>
		<EnumType id="SwTyp">
			<!--Source: IEC 61850-7-4:2003-->
			<EnumVal ord="1">Load Break</EnumVal>
			<EnumVal ord="2">Disconnector</EnumVal>
			<EnumVal ord="3">Earthing Switch</EnumVal>
			<EnumVal ord="4">High Speed Earthing Switch</EnumVal>
		</EnumType>
		<EnumType id="CtlModelKind">
			<!--Source: IEC 61850-7-3:2007A-->
			<EnumVal ord="0">status-only</EnumVal>
			<EnumVal ord="1">direct-with-normal-security</EnumVal>
			<EnumVal ord="2">sbo-with-normal-security</EnumVal>
			<EnumVal ord="3">direct-with-enhanced-security</EnumVal>
			<EnumVal ord="4">sbo-with-enhanced-security</EnumVal>
		</EnumType>
	</DataTypeTemplates>
</SCL>
